
OS:Version,
  {e5783aa7-9aee-4f2b-a1be-413a98dbf5b9}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:Building,
  {c8b3f3c9-4445-425f-9273-33cb49970051}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {c5e053a5-9f4b-4e64-a627-b1fdc6dac555}; !- Handle

OS:Site,
  {fec64412-24da-489b-9e76-478bd9b0c0d3}, !- Handle
  Worchester Regional Arpt_MA_USA,        !- Name
  42.27,                                  !- Latitude {deg}
  -71.88,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  300,                                    !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {6fadaf25-714a-41e7-a54f-29e001822de4}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {63eaf4cd-809b-4c90-bae2-c401330dc47e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b801e6ea-4a26-454f-97b2-92c2ee4f2f16}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {28174d2f-c246-460b-81b3-6f33614b052d}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {af7ff3ac-0593-4185-9d05-147bda31f4b4}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {fc804325-cfa5-4440-ae33-c86340f1b2bd}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {98af8a12-05de-456d-a1ff-09084b192bfa}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Outside,
  {5e620745-901b-4ac8-8162-ce80e2cb9ddf}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {46229b67-dc45-4014-ba48-3bd98b8f806d}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {f1ef293f-7ee2-4fb0-95de-4b9e78a4a518}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:YearDescription,
  {4f69c87e-305e-44d2-89f4-0fae929dbb9e}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:AdditionalProperties,
  {4ac37d7c-cd66-4e99-8f5c-5d5fb421c63e}, !- Handle
  {c8b3f3c9-4445-425f-9273-33cb49970051}, !- Object Name
  Building ID,                            !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2642,                                   !- Feature Value 1
  num_occupants,                          !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  Schedules Path,                         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  /var/simdata/openstudio/run/schedules.csv, !- Feature Value 3
  Total Units Modeled,                    !- Feature Name 4
  Integer,                                !- Feature Data Type 4
  1,                                      !- Feature Value 4
  has_water_heater_flue,                  !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  true,                                   !- Feature Value 5
  has_hvac_flue,                          !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  true,                                   !- Feature Value 6
  has_fireplace_chimney,                  !- Feature Name 7
  Boolean,                                !- Feature Data Type 7
  false;                                  !- Feature Value 7

OS:WeatherFile,
  {264bd5ec-195b-45ca-a173-a9091c6010c0}, !- Handle
  Worchester Regional Arpt,               !- City
  MA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725095,                                 !- WMO Number
  42.27,                                  !- Latitude {deg}
  -71.88,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  300,                                    !- Elevation {m}
  C:/devel/community-thermal-resilience/ControlledStudy/Sandbox/USA_MA_Worcester.Rgnl.AP.725095_TMY3.epw, !- Url
  ABE9616A;                               !- Checksum

OS:AdditionalProperties,
  {2bcce760-0df1-4f03-b556-517560acc68b}, !- Handle
  {264bd5ec-195b-45ca-a173-a9091c6010c0}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Worchester Regional Arpt,               !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  MA,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725095,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  42.270000000000003,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -71.879999999999995,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -5,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  984.25196850393695,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.96442764032592676,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  46.417424657534269,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -11.019999999999996,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  89.960000000000008,                     !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  2248.6725000000001,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  335.79000000000036,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  3556.3125000000032,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  7118.4299999999967,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  4.3161986301366539,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  19.7641129032258&#4425.20017857142857&#4432.49596774193549&#4443.713749999999976&#4457.62387096774194&#4463.86125000000002&#4470.45999999999998&#4465.95225806451612&#4459.28775000000002&#4449.6709677419355&#4438.66725000000001&#4428.89911290322581, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  37.23146184277499&#4433.354116673699764&#4433.04360496757323&#4434.88360336868101&#4442.270171621418&#4449.6223301056865&#4455.99625858095959&#4460.03398550646904&#4460.37701258644864&#4457.09300038181988&#4450.881610824893755&#4443.754986617054726, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  27.290967741935482&#4430.617857142857144&#4440.936129032258066&#4452.129999999999995&#4467.89548387096775&#4473.202&#4478.85225806451612&#4474.19548387096776&#4467.01599999999999&#4457.519354838709674&#4445.404&#4434.8741935483871, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  10.963225806451614&#4419.065714285714286&#4423.95225806451613&#4435.234&#4447.340645161290325&#4454.878&#4462.019354838709674&#4458.84322580645161&#4450.96&#4440.84903225806451&#4432.348&#4422.506451612903227, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  6.259999999999998,                      !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  12.4,                                   !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  83.120000000000005,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  69.980000000000004,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.013164717630141765,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.5999999999999996,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  16.199999999999999,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  74.659999999999997,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.015536621683698243,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  922,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  110;                                    !- Feature Value 35

OS:ClimateZones,
  {d5be6132-d0b7-44e5-981d-7192097c0c09}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {aa8714cd-cdbd-4695-af9a-9b1b516e4e57}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.00968036529682,                       !- Annual Average Outdoor Air Temperature {C}
  28.1643817204301;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {de849366-dfcd-4952-bea6-d4716cb10bfd}, !- Handle
  3/10,                                   !- Start Date
  11/3;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {a8c33870-e07c-4e95-9e6d-7fc7815b3c66}, !- Handle
  8.00968036529682,                       !- January Deep Ground Temperature {C}
  8.00968036529682,                       !- February Deep Ground Temperature {C}
  8.00968036529682,                       !- March Deep Ground Temperature {C}
  8.00968036529682,                       !- April Deep Ground Temperature {C}
  8.00968036529682,                       !- May Deep Ground Temperature {C}
  8.00968036529682,                       !- June Deep Ground Temperature {C}
  8.00968036529682,                       !- July Deep Ground Temperature {C}
  8.00968036529682,                       !- August Deep Ground Temperature {C}
  8.00968036529682,                       !- September Deep Ground Temperature {C}
  8.00968036529682,                       !- October Deep Ground Temperature {C}
  8.00968036529682,                       !- November Deep Ground Temperature {C}
  8.00968036529682;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {448d2d9b-85bc-45a4-a872-9f1feeaed96f}, !- Zone Air Inlet Port List
  {b93d90f3-d484-485e-8e0e-c970bfb02499}, !- Zone Air Exhaust Port List
  {63d9372a-732a-47ce-b8f4-b86ae2e8af6b}, !- Zone Air Node Name
  {1e0d2a7a-17cc-4cca-af9c-8053cb8625ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1543a5e2-0e06-45ed-be11-8d6f1841e021}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34a44834-162f-4a37-b669-e2bd85e768b3}, !- Handle
  Node 1,                                 !- Name
  {63d9372a-732a-47ce-b8f4-b86ae2e8af6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63d9372a-732a-47ce-b8f4-b86ae2e8af6b}, !- Handle
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- Source Object
  11,                                     !- Outlet Port
  {34a44834-162f-4a37-b669-e2bd85e768b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {448d2d9b-85bc-45a4-a872-9f1feeaed96f}, !- Handle
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- HVAC Component
  {df7812bd-7fa2-44ed-b4f7-331f6255f90d}, !- Port 1
  {f68f7416-d22f-4aa5-943d-29c485f2fddd}; !- Port 2

OS:PortList,
  {b93d90f3-d484-485e-8e0e-c970bfb02499}, !- Handle
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}; !- HVAC Component

OS:PortList,
  {1e0d2a7a-17cc-4cca-af9c-8053cb8625ce}, !- Handle
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- HVAC Component
  {fb61052a-da97-40b0-97d1-c9765f41f614}, !- Port 1
  {11c783ab-c4b6-4cd5-9108-e40b2df6d1e6}; !- Port 2

OS:Sizing:Zone,
  {2163ea16-eab7-4f44-89cc-d44bc8dd7fa2}, !- Handle
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28793f2a-298e-4831-b207-b6bae3a156d4}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {65ee8418-ecef-41fc-8a9e-e6e6a7fa2bac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6883542-a5ad-4876-9b4a-2219a49e8c2a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {779192d4-0d5d-42d5-b7eb-043fb42a8847}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc473c3e-54cc-405b-be33-091b45fad616}, !- Zone Air Inlet Port List
  {8277748e-7206-41c8-b71a-f1962040cb5e}, !- Zone Air Exhaust Port List
  {96a65972-de2b-49d0-bb94-1f971d412715}, !- Zone Air Node Name
  {0c7ab134-9946-4168-94e5-1ca12a35199f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54b9eaa2-b0c8-40d7-ba1a-3aac88ea7925}, !- Handle
  Node 2,                                 !- Name
  {96a65972-de2b-49d0-bb94-1f971d412715}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96a65972-de2b-49d0-bb94-1f971d412715}, !- Handle
  {779192d4-0d5d-42d5-b7eb-043fb42a8847}, !- Source Object
  11,                                     !- Outlet Port
  {54b9eaa2-b0c8-40d7-ba1a-3aac88ea7925}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc473c3e-54cc-405b-be33-091b45fad616}, !- Handle
  {779192d4-0d5d-42d5-b7eb-043fb42a8847}; !- HVAC Component

OS:PortList,
  {8277748e-7206-41c8-b71a-f1962040cb5e}, !- Handle
  {779192d4-0d5d-42d5-b7eb-043fb42a8847}; !- HVAC Component

OS:PortList,
  {0c7ab134-9946-4168-94e5-1ca12a35199f}, !- Handle
  {779192d4-0d5d-42d5-b7eb-043fb42a8847}; !- HVAC Component

OS:Sizing:Zone,
  {6a6a9091-9de9-4fbd-9690-4cb05afb34b7}, !- Handle
  {779192d4-0d5d-42d5-b7eb-043fb42a8847}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e62a46be-b2f5-4a72-a215-277111ac8aff}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {779192d4-0d5d-42d5-b7eb-043fb42a8847}; !- Thermal Zone

OS:Space,
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Handle
  garage space,                           !- Name
  {34fc90d4-8c45-4935-a65f-4480aeaa1f45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {779192d4-0d5d-42d5-b7eb-043fb42a8847}; !- Thermal Zone Name

OS:Surface,
  {dc257ba8-e455-4c14-b12a-f6c1429c63b9}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {c40713fa-6651-4433-b48c-6719cfe5c347}, !- Construction Name
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {d5ddc980-220e-4736-b59d-413e796a56c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.1441650985839, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4d6444-8c55-4190-84d7-500b8013ae26}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {37a09d81-8c60-4fb4-b4cf-1f219b119d35}, !- Construction Name
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {755313ad-af0d-432d-af7b-2443538f8fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7cc0ee-526d-47dc-bf4f-9adcf3dc3663}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {37a09d81-8c60-4fb4-b4cf-1f219b119d35}, !- Construction Name
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1192ef5-29d2-4a45-80d9-22a1db910ce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bad5c59-700c-474b-b35e-e940b2b4728d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {d4bf045f-8a6f-4d0c-b1b8-214362290c57}, !- Construction Name
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.1441650985839, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc31a25-b979-4d58-8bc5-63ec688c6798}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {d4bf045f-8a6f-4d0c-b1b8-214362290c57}, !- Construction Name
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  6.82896509858394, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  14.1441650985839, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  14.1441650985839, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63ed5df-548e-4db7-a2d7-8ad3819b7b4b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {888eba84-8128-485e-b473-6c0786aea986}, !- Construction Name
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2699462-17eb-41f6-aa48-40e53ebed720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  6.82896509858394, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {34fc90d4-8c45-4935-a65f-4480aeaa1f45}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Handle
  living space,                           !- Name
  {87626c63-5115-44bb-b781-7dfb27ebcd54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {78da1f6e-89fc-4a4e-ac7d-62ba64795c5d}; !- Building Unit Name

OS:Surface,
  {b1bb9fe7-f942-473c-b670-d6b48ad5206e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {ba67a49a-8dff-4ce6-a364-0f7f5866ade2}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab99cbf-cdba-4bc7-91d2-041e88d1eefd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  6.82896509858394, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fcecbff5-60ad-446b-b920-28c6c9d3d3a5}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8578694992133, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74772957-c721-4a02-9837-a1e8f6d80244}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 7.8578694992133, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 2 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 7.8578694992133, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c3f5da-d2ba-4a17-a332-6adcba327de4}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 7.8578694992133, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1192ef5-29d2-4a45-80d9-22a1db910ce6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {c3bdbf68-4629-4a73-91b1-25c556d7e291}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d7cc0ee-526d-47dc-bf4f-9adcf3dc3663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755313ad-af0d-432d-af7b-2443538f8fe8}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {c3bdbf68-4629-4a73-91b1-25c556d7e291}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b4d6444-8c55-4190-84d7-500b8013ae26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe13dc77-0d99-4a1f-85d2-6fec55ce78eb}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 3.27511486375442e-07, !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43839967248851;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6363a8f3-56a8-4348-90d8-7d2d6e276e9a}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a18f1e1f-5651-4e9b-a25b-41a9b87542da}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afa9a861-aec3-47c4-9e99-a2b2fc0dac3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 7.8578694992133, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.8578694992133, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {87626c63-5115-44bb-b781-7dfb27ebcd54}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Handle
  living space|story 2,                   !- Name
  {87626c63-5115-44bb-b781-7dfb27ebcd54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {78da1f6e-89fc-4a4e-ac7d-62ba64795c5d}; !- Building Unit Name

OS:Surface,
  {c2699462-17eb-41f6-aa48-40e53ebed720}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {a45ba791-8f35-492b-ad79-5b985663eebd}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e63ed5df-548e-4db7-a2d7-8ad3819b7b4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  14.1441650985839, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  6.82896509858394, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc36f87d-b8c7-4259-90de-eca11f8c8e84}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8578694992133, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8178ddb6-1a38-4af6-b695-4507bb51bb12}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 7.8578694992133, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 2 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 7.8578694992133, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d618ac-e547-4fac-be80-ffd4722509ec}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.1441650985839, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 7.8578694992133, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {122bcad9-f048-42d9-9013-617ae2a574b4}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  6.82896509858394, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  14.1441650985839, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  14.1441650985839, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482e8698-14c7-4d5e-aa64-a78f32c5749c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.82896509858394, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  6.82896509858394, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6eca2b-0a67-4277-a8ed-6576a1540e77}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0285db99-8750-4cb5-bc2e-d533c40a6cee}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc47af30-b529-47da-9858-d3fd41947718}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f8c3ed-4a45-47c6-b61b-3ea05fb1cad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 7.8578694992133, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.8578694992133, 2.4384,             !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f8c3ed-4a45-47c6-b61b-3ea05fb1cad9}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {b0032ad2-52d3-49ad-b9b9-082f5f805cfc}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0285db99-8750-4cb5-bc2e-d533c40a6cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.8578694992133, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cc3f95d-a599-4a35-ab70-df5508e398b9}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {571fca67-ead1-41bc-9221-a47e7f3c615b}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.92893474960665, 2.26926737480332,  !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 3.92893474960665, 2.26926737480332, !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 7.8578694992133, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 7.8578694992133, 0.304799999999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045e7dd3-911f-48c6-a853-c8733668af03}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {d4bf045f-8a6f-4d0c-b1b8-214362290c57}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.92893474960665, 1.96446737480332,  !- X,Y,Z Vertex 1 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {441cef8e-9c8b-4cbc-808f-87f29540f27b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {d4bf045f-8a6f-4d0c-b1b8-214362290c57}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 3.92893474960665, 1.96446737480332, !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 7.8578694992133, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Handle
  unfinished attic space,                 !- Name
  {d38bccd1-9cbc-4ac3-9bea-81d184136e31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {0c1baecf-2814-47f3-bbe7-67cc9dbed98c}; !- Thermal Zone Name

OS:ThermalZone,
  {0c1baecf-2814-47f3-bbe7-67cc9dbed98c}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8fb9de8-b1d1-4c8b-8c33-fddb69482a45}, !- Zone Air Inlet Port List
  {17c25c0d-e7f5-4cf5-aeec-6bbff0dd847f}, !- Zone Air Exhaust Port List
  {cd0f9690-fd27-434a-ad58-fbb868e689d9}, !- Zone Air Node Name
  {7e32e1d4-ee6d-4212-84db-c5d619c00102}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {759c31f6-ea47-496d-b679-23cb266a1cfd}, !- Handle
  Node 3,                                 !- Name
  {cd0f9690-fd27-434a-ad58-fbb868e689d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd0f9690-fd27-434a-ad58-fbb868e689d9}, !- Handle
  {0c1baecf-2814-47f3-bbe7-67cc9dbed98c}, !- Source Object
  11,                                     !- Outlet Port
  {759c31f6-ea47-496d-b679-23cb266a1cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8fb9de8-b1d1-4c8b-8c33-fddb69482a45}, !- Handle
  {0c1baecf-2814-47f3-bbe7-67cc9dbed98c}; !- HVAC Component

OS:PortList,
  {17c25c0d-e7f5-4cf5-aeec-6bbff0dd847f}, !- Handle
  {0c1baecf-2814-47f3-bbe7-67cc9dbed98c}; !- HVAC Component

OS:PortList,
  {7e32e1d4-ee6d-4212-84db-c5d619c00102}, !- Handle
  {0c1baecf-2814-47f3-bbe7-67cc9dbed98c}; !- HVAC Component

OS:Sizing:Zone,
  {faace2f0-7462-42df-a55d-123e8866a614}, !- Handle
  {0c1baecf-2814-47f3-bbe7-67cc9dbed98c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcb8f5a7-14d9-47b0-8d62-236267b4ef15}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {0c1baecf-2814-47f3-bbe7-67cc9dbed98c}; !- Thermal Zone

OS:SpaceType,
  {d38bccd1-9cbc-4ac3-9bea-81d184136e31}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {2f98359c-9b36-4a8c-bef4-c51042796c87}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df3076ea-6076-48cf-8df5-b883d749f987}, !- Zone Air Inlet Port List
  {bd4c0fa2-ad70-4a3d-8f91-56f91366bb92}, !- Zone Air Exhaust Port List
  {1c709e29-0f77-4741-8270-6fe75778e429}, !- Zone Air Node Name
  {8862a9b3-ec77-4631-85c8-8ed5f902ea00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0adc0bf8-42f9-418a-905a-fe2452e2d9cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4636db9e-f2b1-433a-befc-5b7ddd678ade}, !- Handle
  Node 4,                                 !- Name
  {1c709e29-0f77-4741-8270-6fe75778e429}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c709e29-0f77-4741-8270-6fe75778e429}, !- Handle
  {2f98359c-9b36-4a8c-bef4-c51042796c87}, !- Source Object
  11,                                     !- Outlet Port
  {4636db9e-f2b1-433a-befc-5b7ddd678ade}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df3076ea-6076-48cf-8df5-b883d749f987}, !- Handle
  {2f98359c-9b36-4a8c-bef4-c51042796c87}, !- HVAC Component
  {b5858062-4934-4b2b-ac13-8334bc2c824a}, !- Port 1
  {54e0fc39-234e-44a8-bd87-449a34fee834}; !- Port 2

OS:PortList,
  {bd4c0fa2-ad70-4a3d-8f91-56f91366bb92}, !- Handle
  {2f98359c-9b36-4a8c-bef4-c51042796c87}; !- HVAC Component

OS:PortList,
  {8862a9b3-ec77-4631-85c8-8ed5f902ea00}, !- Handle
  {2f98359c-9b36-4a8c-bef4-c51042796c87}, !- HVAC Component
  {dcc190c6-cea3-43f6-9f54-3e87ff136724}, !- Port 1
  {dab7316f-b125-46ca-ac75-69f613c122fb}; !- Port 2

OS:Sizing:Zone,
  {8d2eb64f-3170-4938-a80c-6befb5490483}, !- Handle
  {2f98359c-9b36-4a8c-bef4-c51042796c87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29fad606-f534-4acc-97af-4e78d8ea8156}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2f98359c-9b36-4a8c-bef4-c51042796c87}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {9ce68455-e748-4603-8d75-d4e95a8c70aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fac35c59-2395-4cf0-ad5e-070bed44022b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Handle
  finished basement space,                !- Name
  {02302460-9a37-442d-b68c-947877bd0f2e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {2f98359c-9b36-4a8c-bef4-c51042796c87}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {78da1f6e-89fc-4a4e-ac7d-62ba64795c5d}; !- Building Unit Name

OS:Surface,
  {5d38f450-f3ac-4a5c-8885-45e29bfe6bff}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {4809d9ee-f68d-4bf1-9dc4-fe046af0bdf9}, !- Construction Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1780138f-c223-44fd-8543-e4bf5db3caad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  6.82896509858394, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {084e9fb7-3ddf-4d66-8976-fa9a9301972a}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {07035eb7-4b7e-4387-ac5c-6de71cd670f5}, !- Construction Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1780138f-c223-44fd-8543-e4bf5db3caad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8578694992133, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {335ac802-bb8b-44d8-8bf6-8e80236e8589}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {07035eb7-4b7e-4387-ac5c-6de71cd670f5}, !- Construction Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1780138f-c223-44fd-8543-e4bf5db3caad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 7.8578694992133, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 2 {m}
  0, 7.8578694992133, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 7.8578694992133, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bc970e-5d98-4e5b-9ee3-87d285ddd993}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {07035eb7-4b7e-4387-ac5c-6de71cd670f5}, !- Construction Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1780138f-c223-44fd-8543-e4bf5db3caad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 7.8578694992133, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ff4f8e-f68b-46e1-8a96-7b0afc15c397}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {07035eb7-4b7e-4387-ac5c-6de71cd670f5}, !- Construction Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72674e8-c66a-41be-b576-0ff763d43424}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {07035eb7-4b7e-4387-ac5c-6de71cd670f5}, !- Construction Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2c2565-b7e2-4359-bc4f-778f75ee304d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {07035eb7-4b7e-4387-ac5c-6de71cd670f5}, !- Construction Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {1780138f-c223-44fd-8543-e4bf5db3caad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab99cbf-cdba-4bc7-91d2-041e88d1eefd}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a18f1e1f-5651-4e9b-a25b-41a9b87542da}, !- Construction Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1bb9fe7-f942-473c-b670-d6b48ad5206e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 7.8578694992133, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.8578694992133, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {02302460-9a37-442d-b68c-947877bd0f2e}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {ce8d076f-e89a-41a2-992e-10c135fdc445}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {d4bf045f-8a6f-4d0c-b1b8-214362290c57}, !- Construction Name
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.82896509858394, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  6.82896509858394, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa9a861-aec3-47c4-9e99-a2b2fc0dac3d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {ba67a49a-8dff-4ce6-a364-0f7f5866ade2}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6363a8f3-56a8-4348-90d8-7d2d6e276e9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.8578694992133, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0261505d-244a-422e-8a4b-311b16c1fcad}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {dc47af30-b529-47da-9858-d3fd41947718}, !- Construction Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ff33302-e0c6-4e2a-8cff-e15cb9f74b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.1441650985839, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.82896509858394, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544c278e-69b6-4097-92f7-d013be5c026e}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {571fca67-ead1-41bc-9221-a47e7f3c615b}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, 0, 0.304800000000002, !- X,Y,Z Vertex 1 {m}
  6.82896509858394, -3.6576, 0.304800000000002, !- X,Y,Z Vertex 2 {m}
  10.4865650985839, -3.6576, 2.13359999999999, !- X,Y,Z Vertex 3 {m}
  10.4865650985839, 3.65759999999998, 2.13359999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cbcc098-a10f-4ded-bf08-a5a720e09b4e}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {571fca67-ead1-41bc-9221-a47e7f3c615b}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.1441650985839, 0, 0.304799999999998, !- X,Y,Z Vertex 1 {m}
  10.4865650985839, 3.65759999999998, 2.13359999999999, !- X,Y,Z Vertex 2 {m}
  10.4865650985839, -3.6576, 2.13359999999999, !- X,Y,Z Vertex 3 {m}
  14.1441650985839, -3.6576, 0.304799999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9970e5-2b7b-45a4-9cc5-3fbe1de719fa}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {d4bf045f-8a6f-4d0c-b1b8-214362290c57}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  14.1441650985839, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  10.4865650985839, -3.6576, 1.82879999999999; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {5ff33302-e0c6-4e2a-8cff-e15cb9f74b5f}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {b0032ad2-52d3-49ad-b9b9-082f5f805cfc}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0261505d-244a-422e-8a4b-311b16c1fcad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82896509858394, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  6.82896509858394, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.1441650985839, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef11b805-9984-4e5d-949a-60f85de18a95}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {571fca67-ead1-41bc-9221-a47e7f3c615b}, !- Construction Name
  {cdb01bb2-4aaf-42e2-ad8e-f53264fed76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.92893474960665, 2.26926737480332,  !- X,Y,Z Vertex 1 {m}
  0, 2.56554228528067e-16, 0.304799999999999, !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 2.56554228528067e-16, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  10.4865650985839, 3.65759999999998, 2.13359999999999, !- X,Y,Z Vertex 4 {m}
  14.1441650985839, 2.56554228528067e-16, 0.304799999999999, !- X,Y,Z Vertex 5 {m}
  14.1441650985839, 3.92893474960665, 2.26926737480332; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {78da1f6e-89fc-4a4e-ac7d-62ba64795c5d}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {04dc06ea-4b83-41f6-8519-e33514323f42}, !- Handle
  {78da1f6e-89fc-4a4e-ac7d-62ba64795c5d}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2.5,                                    !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1,                                      !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  none,                                   !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0,                                      !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0,                                      !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0,                                      !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  668.45249999999839,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  371.36249999999916,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  living zone,                            !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.75;                                   !- Feature Value 16

OS:External:File,
  {48e34caf-5ebf-4f76-b878-993a3a19c18f}, !- Handle
  schedules.csv,                          !- Name
  schedules.csv;                          !- File Name

OS:Schedule:File,
  {82597920-6a57-4602-ac25-ae8782813f9e}, !- Handle
  occupants,                              !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  {48e34caf-5ebf-4f76-b878-993a3a19c18f}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:Constant,
  {f97352c8-49c0-45b2-9a02-a9732a773013}, !- Handle
  res occupants activity schedule,        !- Name
  {0cddb5cb-eace-4b5f-8c51-14bf07f4f9b6}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {b7c15755-da4f-4bd2-a0e0-a5c34d768b5f}, !- Handle
  res occupants|finished basement space,  !- Name
  People,                                 !- Number of People Calculation Method
  0.275169140664445,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {76073af0-d3a2-47d9-9c99-33271c3b3f96}, !- Handle
  res occupants|finished basement space,  !- Name
  {b7c15755-da4f-4bd2-a0e0-a5c34d768b5f}, !- People Definition Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space or SpaceType Name
  {82597920-6a57-4602-ac25-ae8782813f9e}, !- Number of People Schedule Name
  {f97352c8-49c0-45b2-9a02-a9732a773013}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {0cddb5cb-eace-4b5f-8c51-14bf07f4f9b6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {f8409e34-abc6-48e9-9c25-f5f84425da71}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  0.449661718671109,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {79e0f50b-a1a4-4bae-9e4c-2cb0af524aea}, !- Handle
  res occupants|living space|story 2,     !- Name
  {f8409e34-abc6-48e9-9c25-f5f84425da71}, !- People Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space or SpaceType Name
  {82597920-6a57-4602-ac25-ae8782813f9e}, !- Number of People Schedule Name
  {f97352c8-49c0-45b2-9a02-a9732a773013}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3bdc1c37-f2a9-4832-ac2e-b1efc5abef4d}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  0.275169140664445,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {f65a60d0-3f97-497c-8063-fe7db27b9a6b}, !- Handle
  res occupants|living space,             !- Name
  {3bdc1c37-f2a9-4832-ac2e-b1efc5abef4d}, !- People Definition Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space or SpaceType Name
  {82597920-6a57-4602-ac25-ae8782813f9e}, !- Number of People Schedule Name
  {f97352c8-49c0-45b2-9a02-a9732a773013}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1d6632c9-d45b-4b40-a5a3-4bb6c9692e45}, !- Handle
  Surface 43 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 3.92893474960665, 7.14606737480332, !- X,Y,Z Vertex 1 {m}
  -0.6096, 2.56554228528067e-16, 5.1816,  !- X,Y,Z Vertex 2 {m}
  0, 2.56554228528067e-16, 5.1816,        !- X,Y,Z Vertex 3 {m}
  0, 3.92893474960665, 7.14606737480332;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4910e5ab-111d-453c-9699-6c3e94d5d65a}, !- Handle
  Surface 43 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  6.82896509858394, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  6.82896509858394, 2.56554228528067e-16, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, 2.56554228528067e-16, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {36822733-b18f-4ef4-aa66-f22e774af5ca}, !- Handle
  Surface 43 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7537650985839, 2.56554228528067e-16, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.7537650985839, 3.92893474960665, 7.14606737480332, !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 3.92893474960665, 7.14606737480332, !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 2.56554228528067e-16, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {160f5159-b938-4574-98cd-f40f6e137781}, !- Handle
  Surface 39 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.21936509858394, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  6.21936509858394, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  6.82896509858394, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  6.82896509858394, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1550e0b9-ba2a-4955-b1de-39446fbaf8fb}, !- Handle
  Surface 39 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.82896509858394, -4.2672, 5.1816,      !- X,Y,Z Vertex 1 {m}
  10.4865650985839, -4.2672, 7.01039999999999, !- X,Y,Z Vertex 2 {m}
  10.4865650985839, -3.6576, 7.01039999999999, !- X,Y,Z Vertex 3 {m}
  6.82896509858394, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {971ff113-252d-48a5-9651-e04274130da2}, !- Handle
  Surface 25 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 7.8578694992133, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -0.6096, 3.92893474960665, 7.14606737480332, !- X,Y,Z Vertex 2 {m}
  0, 3.92893474960665, 7.14606737480332,  !- X,Y,Z Vertex 3 {m}
  0, 7.8578694992133, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7fcb9f4-510b-498d-be3a-d7eb838abfad}, !- Handle
  Surface 25 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7537650985839, 3.92893474960665, 7.14606737480332, !- X,Y,Z Vertex 1 {m}
  14.7537650985839, 7.8578694992133, 5.1816, !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 7.8578694992133, 5.1816, !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 3.92893474960665, 7.14606737480332; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5fade67e-8a79-45ed-83d5-07df96c6e9c0}, !- Handle
  Surface 25 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.1441650985839, 8.4674694992133, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 8.4674694992133, 4.8768,             !- X,Y,Z Vertex 2 {m}
  0, 7.8578694992133, 5.1816,             !- X,Y,Z Vertex 3 {m}
  14.1441650985839, 7.8578694992133, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {51ad1023-fd1e-4f10-bddb-c2fc100ae832}, !- Handle
  Surface 40 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7537650985839, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  14.7537650985839, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  14.1441650985839, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  14.1441650985839, -3.6576, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {56225368-4c84-4816-8c81-979c8de16729}, !- Handle
  Surface 40 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {ea283fb9-d6a2-4321-8cde-ae34cc4d2ac4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.4865650985839, -4.2672, 7.01039999999999, !- X,Y,Z Vertex 1 {m}
  14.1441650985839, -4.2672, 5.1816,      !- X,Y,Z Vertex 2 {m}
  14.1441650985839, -3.6576, 5.1816,      !- X,Y,Z Vertex 3 {m}
  10.4865650985839, -3.6576, 7.01039999999999; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3f9cab0f-e0fc-4849-94c3-116b3ebdeb5f}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3d5f49cb-371b-4da1-86dc-cf73c94357c7}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {3f9cab0f-e0fc-4849-94c3-116b3ebdeb5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.572, -3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -4.572, -3.6576, 6.84126737480332,      !- X,Y,Z Vertex 2 {m}
  -4.572, 7.8578694992133, 6.84126737480332, !- X,Y,Z Vertex 3 {m}
  -4.572, 7.8578694992133, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {83e1f2ab-1f8e-4b95-8e66-f459023cef8f}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {3f9cab0f-e0fc-4849-94c3-116b3ebdeb5f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.7161650985839, 7.8578694992133, 0,   !- X,Y,Z Vertex 1 {m}
  18.7161650985839, 7.8578694992133, 6.84126737480332, !- X,Y,Z Vertex 2 {m}
  18.7161650985839, -3.6576, 6.84126737480332, !- X,Y,Z Vertex 3 {m}
  18.7161650985839, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb5b9635-3984-41de-b313-820700b818c3}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {ef11d7cb-1c39-4540-b0ac-6b262ff8fb90}, !- Construction Name
  {26041ee8-a904-4294-be2e-43816c74e807}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26041ee8-a904-4294-be2e-43816c74e807}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.43839967248851,             !- X,Y,Z Vertex 1 {m}
  0.127, 0, 3.27511486080539e-07,         !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 3.27511486375442e-07, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43839967248851;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fcdd1a7-4459-441c-a7c6-a20e7b9cce9a}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Construction Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 3.27511486080539e-07,         !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.43839967248851,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9a3084c-3f78-459b-a851-829ab2e0a110}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {122bcad9-f048-42d9-9013-617ae2a574b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.80603090674542, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  9.80603090674542, -3.6576, 1.26707822427564, !- X,Y,Z Vertex 2 {m}
  10.456084752, -3.6576, 1.26707822427564, !- X,Y,Z Vertex 3 {m}
  10.456084752, -3.6576, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dbbcfc5-c569-44c2-b2c3-1cd67197a55e}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {122bcad9-f048-42d9-9013-617ae2a574b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.517044752, -3.6576, 2.1336,          !- X,Y,Z Vertex 1 {m}
  10.517044752, -3.6576, 1.26707822427564, !- X,Y,Z Vertex 2 {m}
  11.1670985972546, -3.6576, 1.26707822427564, !- X,Y,Z Vertex 3 {m}
  11.1670985972546, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {432b3418-740e-47dd-bf56-fb0f56200805}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {8e6eca2b-0a67-4277-a8ed-6576a1540e77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97036406638099, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.97036406638099, 0, 0.949580586555708, !- X,Y,Z Vertex 2 {m}
  3.85860068561901, 0, 0.949580586555708, !- X,Y,Z Vertex 3 {m}
  3.85860068561901, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0956323d-5b6c-44a2-abee-f2a4ef64031f}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {fe13dc77-0d99-4a1f-85d2-6fec55ce78eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.53021310057437, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.53021310057437, 0, 1.04427659248327,  !- X,Y,Z Vertex 2 {m}
  4.34740995542563, 0, 1.04427659248327,  !- X,Y,Z Vertex 3 {m}
  4.34740995542563, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df5dcd53-d7d7-49df-9e06-78ea22861752}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {8178ddb6-1a38-4af6-b695-4507bb51bb12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.98358423943454, 7.857868968, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.98358423943454, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 2 {m}
  7.102562376, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 3 {m}
  7.102562376, 7.857868968, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f6782eb-e6e3-4bb4-9313-fbe7ddde088d}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {8178ddb6-1a38-4af6-b695-4507bb51bb12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.041602376, 7.857868968, 2.1336,       !- X,Y,Z Vertex 1 {m}
  7.041602376, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 2 {m}
  6.16058051256546, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 3 {m}
  6.16058051256546, 7.857868968, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {915afe33-4e26-4173-86b4-7f1dc51d3068}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {74772957-c721-4a02-9837-a1e8f6d80244}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.98358423943454, 7.857868968, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.98358423943454, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 2 {m}
  7.102562376, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 3 {m}
  7.102562376, 7.857868968, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69ba9866-c50a-41fa-9b1d-2555e396a2ec}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {74772957-c721-4a02-9837-a1e8f6d80244}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.041602376, 7.857868968, 2.1336,       !- X,Y,Z Vertex 1 {m}
  7.041602376, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 2 {m}
  6.16058051256546, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 3 {m}
  6.16058051256546, 7.857868968, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2417c394-54d0-413c-b470-b1c25da60fb0}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {dc36f87d-b8c7-4259-90de-eca11f8c8e84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.61608940943439, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.61608940943439, 1.25825232439596,  !- X,Y,Z Vertex 2 {m}
  0, 3.959414484, 1.25825232439596,       !- X,Y,Z Vertex 3 {m}
  0, 3.959414484, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ea2da74-879b-4160-93e6-e8617a90f1c6}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {dc36f87d-b8c7-4259-90de-eca11f8c8e84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.898454484, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 3.898454484, 1.25825232439596,       !- X,Y,Z Vertex 2 {m}
  0, 3.24177955856561, 1.25825232439596,  !- X,Y,Z Vertex 3 {m}
  0, 3.24177955856561, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84c9cb79-8e61-4e52-b423-3d60411b2448}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {482e8698-14c7-4d5e-aa64-a78f32c5749c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.828964752, -1.51200294620479, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.828964752, -1.51200294620479, 1.28901905458198, !- X,Y,Z Vertex 2 {m}
  6.828964752, -2.14559705379521, 1.28901905458198, !- X,Y,Z Vertex 3 {m}
  6.828964752, -2.14559705379521, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2102e30e-fe2c-4b39-9f46-07677c745f91}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {fcecbff5-60ad-446b-b920-28c6c9d3d3a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.61608940943439, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.61608940943439, 1.25825232439596,  !- X,Y,Z Vertex 2 {m}
  0, 3.959414484, 1.25825232439596,       !- X,Y,Z Vertex 3 {m}
  0, 3.959414484, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d2120b6-c314-4538-a9f4-2784cb8d46da}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {fcecbff5-60ad-446b-b920-28c6c9d3d3a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.898454484, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 3.898454484, 1.25825232439596,       !- X,Y,Z Vertex 2 {m}
  0, 3.24177955856561, 1.25825232439596,  !- X,Y,Z Vertex 3 {m}
  0, 3.24177955856561, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19dec4b0-7600-4a47-9a9c-06f2ed57c7c2}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {50d618ac-e547-4fac-be80-ffd4722509ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.144164752, 1.27470624399886, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.144164752, 1.27470624399886, 1.07393399607848, !- X,Y,Z Vertex 2 {m}
  14.144164752, 2.069654484, 1.07393399607848, !- X,Y,Z Vertex 3 {m}
  14.144164752, 2.069654484, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7dc10ed-5e6b-4ce1-bb79-752c4e3410b3}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {50d618ac-e547-4fac-be80-ffd4722509ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.144164752, 2.130614484, 2.1336,      !- X,Y,Z Vertex 1 {m}
  14.144164752, 2.130614484, 1.07393399607848, !- X,Y,Z Vertex 2 {m}
  14.144164752, 2.92556272400114, 1.07393399607848, !- X,Y,Z Vertex 3 {m}
  14.144164752, 2.92556272400114, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47a73b90-1fe9-485b-a750-f8181f11b07f}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Construction Name
  {28c3f5da-d2ba-4a17-a332-6adcba327de4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.40625,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.144164752, 5.41824868819433, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.144164752, 5.41824868819433, 1.22853086838209, !- X,Y,Z Vertex 2 {m}
  14.144164752, 6.09722027980567, 1.22853086838209, !- X,Y,Z Vertex 3 {m}
  14.144164752, 6.09722027980567, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {17a385b2-5b5c-4dd9-acb4-42b8f783bc7d}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {fc2e8042-983e-41b9-9aa2-65787b96dbe7}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0564573282739402,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {77233484-ce27-4ad9-8c22-3e2b6c45e7f5}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.196342,                               !- Thickness {m}
  0.0539975833333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {b0032ad2-52d3-49ad-b9b9-082f5f805cfc}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {17a385b2-5b5c-4dd9-acb4-42b8f783bc7d}, !- Layer 1
  {fc2e8042-983e-41b9-9aa2-65787b96dbe7}, !- Layer 2
  {77233484-ce27-4ad9-8c22-3e2b6c45e7f5}; !- Layer 3

OS:Construction,
  {dc47af30-b529-47da-9858-d3fd41947718}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {77233484-ce27-4ad9-8c22-3e2b6c45e7f5}, !- Layer 1
  {fc2e8042-983e-41b9-9aa2-65787b96dbe7}, !- Layer 2
  {17a385b2-5b5c-4dd9-acb4-42b8f783bc7d}; !- Layer 3

OS:Material,
  {b6f9f41c-cfbc-40bc-a998-01e5f332faad}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {a43dc429-ac6f-4885-922a-6be1095b2eab}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {e5adefb7-1904-407c-98ca-413fcdf07513}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707217,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

OS:Construction,
  {571fca67-ead1-41bc-9221-a47e7f3c615b}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {b6f9f41c-cfbc-40bc-a998-01e5f332faad}, !- Layer 1
  {a43dc429-ac6f-4885-922a-6be1095b2eab}, !- Layer 2
  {e5adefb7-1904-407c-98ca-413fcdf07513}; !- Layer 3

OS:AdditionalProperties,
  {67fb730b-5614-4b0a-a1a5-98ec97df04b4}, !- Handle
  {5cc3f95d-a599-4a35-ab70-df5508e398b9}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {b8c3a2aa-84ea-4fad-8b4f-a82c29ff7b96}, !- Handle
  {544c278e-69b6-4097-92f7-d013be5c026e}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {e835a3c7-01b5-4b1d-bda8-9945f9a5e2a5}, !- Handle
  {8cbcc098-a10f-4ded-bf08-a5a720e09b4e}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {f74ecab2-1602-4c07-9c70-610d2ae783f7}, !- Handle
  {ef11b805-9984-4e5d-949a-60f85de18a95}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Material,
  {15f062c2-baeb-4aec-a887-ee95d6bc7331}, !- Handle
  Wood&#44 Medium/Dark,                   !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.92,                                   !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {26ed335d-dde4-4941-9e4a-f84cec20b9ba}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {c5ae7bec-57d5-4d0b-b581-a9e4dbe61680}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0586994592770513,                     !- Conductivity {W/m-K}
  148.39326,                              !- Density {kg/m3}
  1174.03696966426,                       !- Specific Heat {J/kg-K}
  0.92,                                   !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {6ceaf598-4792-41fe-bc13-8390ec01e8cb}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {15f062c2-baeb-4aec-a887-ee95d6bc7331}, !- Layer 1
  {26ed335d-dde4-4941-9e4a-f84cec20b9ba}, !- Layer 2
  {c5ae7bec-57d5-4d0b-b581-a9e4dbe61680}, !- Layer 3
  {17a385b2-5b5c-4dd9-acb4-42b8f783bc7d}; !- Layer 4

OS:AdditionalProperties,
  {ad0b77f7-1eb6-473c-a59f-c723ba283151}, !- Handle
  {dc36f87d-b8c7-4259-90de-eca11f8c8e84}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {d16fbe7a-0f68-4117-bc2c-0dd78547f80d}, !- Handle
  {122bcad9-f048-42d9-9013-617ae2a574b4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {d8ec2a61-1e0d-40a9-8be9-a24a87ed9f10}, !- Handle
  {482e8698-14c7-4d5e-aa64-a78f32c5749c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {f2a7d549-d322-4715-89e1-61987b793a02}, !- Handle
  {8e6eca2b-0a67-4277-a8ed-6576a1540e77}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {9612f383-66b9-42d6-8b36-dd7487d9cf5f}, !- Handle
  {50d618ac-e547-4fac-be80-ffd4722509ec}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {8572001d-fa8f-4667-883d-ba1f8137395c}, !- Handle
  {8178ddb6-1a38-4af6-b695-4507bb51bb12}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {b146c1e4-cf56-4435-a9c2-10d20f495e5b}, !- Handle
  {28c3f5da-d2ba-4a17-a332-6adcba327de4}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {0698bde3-b918-4454-a30d-8a7ad231685a}, !- Handle
  {26041ee8-a904-4294-be2e-43816c74e807}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {1464cd0f-3df4-4a52-8535-39d49530cb2d}, !- Handle
  {74772957-c721-4a02-9837-a1e8f6d80244}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {bf8c7be4-244c-4e9e-a1dc-004dd5bc5d84}, !- Handle
  {fcecbff5-60ad-446b-b920-28c6c9d3d3a5}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {9d2614c1-8693-436f-9014-184b867fe1b8}, !- Handle
  {fe13dc77-0d99-4a1f-85d2-6fec55ce78eb}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {96adff76-89b0-4b41-ad68-de4e7526701d}, !- Handle
  {9fcdd1a7-4459-441c-a7c6-a20e7b9cce9a}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:Material,
  {008e78e5-33ce-4339-a1ec-8aabed06d1c7}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0595085928047154,                     !- Conductivity {W/m-K}
  148.39326,                              !- Density {kg/m3}
  1174.03696966426,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.82;                                   !- Visible Absorptance

OS:Construction,
  {c3bdbf68-4629-4a73-91b1-25c556d7e291}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {26ed335d-dde4-4941-9e4a-f84cec20b9ba}, !- Layer 1
  {008e78e5-33ce-4339-a1ec-8aabed06d1c7}; !- Layer 2

OS:Construction,
  {37a09d81-8c60-4fb4-b4cf-1f219b119d35}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {008e78e5-33ce-4339-a1ec-8aabed06d1c7}, !- Layer 1
  {26ed335d-dde4-4941-9e4a-f84cec20b9ba}; !- Layer 2

OS:AdditionalProperties,
  {b3cc385e-8676-4585-99b1-d20385cf5eb1}, !- Handle
  {a1192ef5-29d2-4a45-80d9-22a1db910ce6}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:AdditionalProperties,
  {0e63c7f9-2b3b-4314-a947-7aed5a7616d0}, !- Handle
  {755313ad-af0d-432d-af7b-2443538f8fe8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.300000000000001;                     !- Feature Value 2

OS:Material,
  {dc2c3d71-9f03-4c9f-b176-560ba9c5225e}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.384543922940248,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.92,                                   !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {d4bf045f-8a6f-4d0c-b1b8-214362290c57}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {15f062c2-baeb-4aec-a887-ee95d6bc7331}, !- Layer 1
  {26ed335d-dde4-4941-9e4a-f84cec20b9ba}, !- Layer 2
  {dc2c3d71-9f03-4c9f-b176-560ba9c5225e}; !- Layer 3

OS:AdditionalProperties,
  {5e6a867b-2d19-4be8-9998-2dcd9a44cfc3}, !- Handle
  {441cef8e-9c8b-4cbc-808f-87f29540f27b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {bd14df25-d581-486f-99f4-082d587d1e95}, !- Handle
  {045e7dd3-911f-48c6-a853-c8733668af03}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f68203fd-9a56-4e12-b6dd-7e73c7ce6c20}, !- Handle
  {7b9970e5-2b7b-45a4-9cc5-3fbe1de719fa}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {56dd9920-2d8f-4a40-94e7-16c96e6a3ca0}, !- Handle
  {4bc31a25-b979-4d58-8bc5-63ec688c6798}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {00d3a592-21fe-4473-8189-f5a102099ef3}, !- Handle
  {ce8d076f-e89a-41a2-992e-10c135fdc445}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {42ad3b71-cd78-4590-bdd1-3f4989375c8a}, !- Handle
  {3bad5c59-700c-474b-b35e-e940b2b4728d}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {23bd976f-1b6b-44fa-b6f6-7e5dcdca07bd}, !- Handle
  finished basement space Partition,      !- Name
  {8a4f94df-8898-41bb-ad60-48d4ac3cf340}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  84.3869279999998,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1f58938f-aaae-44f1-91d7-9b8bd15294df}, !- Handle
  finished basement space Partition,      !- Name
  {23bd976f-1b6b-44fa-b6f6-7e5dcdca07bd}, !- Internal Mass Definition Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {15257094-b1ee-405d-8d45-46895c745014}, !- Handle
  living space|story 2 Partition,         !- Name
  {8a4f94df-8898-41bb-ad60-48d4ac3cf340}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  137.89907904,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {370bfc1f-4094-471d-9adf-6c1a1cb5248a}, !- Handle
  living space|story 2 Partition,         !- Name
  {15257094-b1ee-405d-8d45-46895c745014}, !- Internal Mass Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8c299eb6-40a4-47d4-b21e-654135fa9671}, !- Handle
  living space Partition,                 !- Name
  {8a4f94df-8898-41bb-ad60-48d4ac3cf340}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  84.3869279999998,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4df496c8-101f-4af4-8761-813f32f1225e}, !- Handle
  living space Partition,                 !- Name
  {8c299eb6-40a4-47d4-b21e-654135fa9671}, !- Internal Mass Definition Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {d329778f-79c4-49d2-9bf2-4f4cd4a39929}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {8a4f94df-8898-41bb-ad60-48d4ac3cf340}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {d329778f-79c4-49d2-9bf2-4f4cd4a39929}, !- Layer 1
  {17a385b2-5b5c-4dd9-acb4-42b8f783bc7d}; !- Layer 2

OS:AdditionalProperties,
  {7ee3986c-1ea5-438c-a5e6-284ad0f90950}, !- Handle
  {23bd976f-1b6b-44fa-b6f6-7e5dcdca07bd}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {3df9c36f-131a-43f8-a30c-3e689dff420b}, !- Handle
  {15257094-b1ee-405d-8d45-46895c745014}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {df6b440e-eb29-40b3-a844-3f41843070aa}, !- Handle
  {8c299eb6-40a4-47d4-b21e-654135fa9671}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {28b70cd5-69f8-44eb-8a9c-f7bec92285d8}, !- Handle
  res furniture mass finished basement space, !- Name
  {b7e63e36-3027-41e4-8570-f6c22c7fb3b9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  33.7547711999999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {77cece55-4357-4413-8475-6c5e2c165411}, !- Handle
  res furniture mass finished basement space, !- Name
  {28b70cd5-69f8-44eb-8a9c-f7bec92285d8}, !- Internal Mass Definition Name
  {362533e7-ca0b-4a22-b19e-125eaa8e9fba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {c9879238-3ad9-450f-94d3-15a20e713c77}, !- Handle
  res furniture material finished basement space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {b7e63e36-3027-41e4-8570-f6c22c7fb3b9}, !- Handle
  res furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {c9879238-3ad9-450f-94d3-15a20e713c77}; !- Layer 1

OS:InternalMass:Definition,
  {f814108d-b8de-4c8e-a5cd-3f119f235282}, !- Handle
  res furniture mass living space|story 2, !- Name
  {348c4987-46f3-4cf0-b25b-48c33158f993}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.1596316159998,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {af441972-c738-4abf-b229-bbf2a36942f7}, !- Handle
  res furniture mass living space|story 2, !- Name
  {f814108d-b8de-4c8e-a5cd-3f119f235282}, !- Internal Mass Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {348c4987-46f3-4cf0-b25b-48c33158f993}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {c9879238-3ad9-450f-94d3-15a20e713c77}; !- Layer 1

OS:InternalMass:Definition,
  {7f22404c-acef-41ad-9160-ee8b37cb7333}, !- Handle
  res furniture mass garage space,        !- Name
  {dc079cc6-5deb-402d-a38d-237235b35712}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5.35121510399997,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3dcd64bd-9d91-4494-b943-a9a40faa435c}, !- Handle
  res furniture mass garage space,        !- Name
  {7f22404c-acef-41ad-9160-ee8b37cb7333}, !- Internal Mass Definition Name
  {f8e0050d-be43-4080-a486-2e004c895cf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {dc079cc6-5deb-402d-a38d-237235b35712}, !- Handle
  res furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {c9879238-3ad9-450f-94d3-15a20e713c77}; !- Layer 1

OS:InternalMass:Definition,
  {9a684739-235e-4021-8bfc-8696e491ca54}, !- Handle
  res furniture mass living space,        !- Name
  {70258609-a633-4e82-86ba-bfcb6f2fc325}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  33.7547711999999,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {801ca47f-1f99-41e0-98f8-3a04ea5961c9}, !- Handle
  res furniture mass living space,        !- Name
  {9a684739-235e-4021-8bfc-8696e491ca54}, !- Internal Mass Definition Name
  {066256cd-cdab-416e-bdca-c424c11a40a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {70258609-a633-4e82-86ba-bfcb6f2fc325}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {c9879238-3ad9-450f-94d3-15a20e713c77}; !- Layer 1

OS:Foundation:Kiva,
  {1780138f-c223-44fd-8543-e4bf5db3caad}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  {9f9397bd-51ca-4de8-b342-e56a857ba689}, !- Interior Vertical Insulation Material Name
  2.4384,                                 !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {6d52bbad-0c69-405d-9561-9c3f00ffbb35}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {9f9397bd-51ca-4de8-b342-e56a857ba689}, !- Handle
  FoundationIntVertIns,                   !- Name
  Rough,                                  !- Roughness
  8.62909743659657e-19,                   !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {6d52bbad-0c69-405d-9561-9c3f00ffbb35}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.025908,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {1c8dbec6-d74a-4887-9f88-c5c02572e865}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {9a140a61-ae7a-4643-942c-fbf54721341f}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {07035eb7-4b7e-4387-ac5c-6de71cd670f5}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {9a140a61-ae7a-4643-942c-fbf54721341f}, !- Layer 1
  {17a385b2-5b5c-4dd9-acb4-42b8f783bc7d}; !- Layer 2

OS:Material,
  {a13e4bb7-0d43-442f-820e-792be1a319e8}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {4809d9ee-f68d-4bf1-9dc4-fe046af0bdf9}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {a13e4bb7-0d43-442f-820e-792be1a319e8}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {186f104a-422a-4b62-b78b-5f8d67e2439b}, !- Handle
  {5d38f450-f3ac-4a5c-8885-45e29bfe6bff}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  33.0312691955949;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {d5ddc980-220e-4736-b59d-413e796a56c5}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {bbb459d1-dd99-4622-995b-6be8f1907675}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {863218c1-0ec7-484e-9544-0890161f41e3}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {bbb459d1-dd99-4622-995b-6be8f1907675}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {863218c1-0ec7-484e-9544-0890161f41e3}; !- Layer 1

OS:Construction,
  {c40713fa-6651-4433-b48c-6719cfe5c347}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {a13e4bb7-0d43-442f-820e-792be1a319e8}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b866f405-030b-48c1-9e6a-0d2fe7774b21}, !- Handle
  {dc257ba8-e455-4c14-b12a-f6c1429c63b9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.288;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {a4356a09-fda1-4d1c-b599-3e1ab17bff99}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.90491268862794,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {127f1b33-fd3f-4265-b31b-02afad6524b8}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {4b2b58f3-5e4e-4821-8e17-ab5437463688}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {a45ba791-8f35-492b-ad79-5b985663eebd}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {a4356a09-fda1-4d1c-b599-3e1ab17bff99}, !- Layer 1
  {a43dc429-ac6f-4885-922a-6be1095b2eab}, !- Layer 2
  {127f1b33-fd3f-4265-b31b-02afad6524b8}, !- Layer 3
  {4b2b58f3-5e4e-4821-8e17-ab5437463688}; !- Layer 4

OS:Construction,
  {888eba84-8128-485e-b473-6c0786aea986}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {4b2b58f3-5e4e-4821-8e17-ab5437463688}, !- Layer 1
  {127f1b33-fd3f-4265-b31b-02afad6524b8}, !- Layer 2
  {a43dc429-ac6f-4885-922a-6be1095b2eab}, !- Layer 3
  {a4356a09-fda1-4d1c-b599-3e1ab17bff99}; !- Layer 4

OS:Material,
  {92796b57-27d6-4606-b71c-0e7b657eae44}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {ba67a49a-8dff-4ce6-a364-0f7f5866ade2}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {17a385b2-5b5c-4dd9-acb4-42b8f783bc7d}, !- Layer 1
  {92796b57-27d6-4606-b71c-0e7b657eae44}, !- Layer 2
  {a43dc429-ac6f-4885-922a-6be1095b2eab}, !- Layer 3
  {127f1b33-fd3f-4265-b31b-02afad6524b8}, !- Layer 4
  {4b2b58f3-5e4e-4821-8e17-ab5437463688}; !- Layer 5

OS:Construction,
  {a18f1e1f-5651-4e9b-a25b-41a9b87542da}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {4b2b58f3-5e4e-4821-8e17-ab5437463688}, !- Layer 1
  {127f1b33-fd3f-4265-b31b-02afad6524b8}, !- Layer 2
  {a43dc429-ac6f-4885-922a-6be1095b2eab}, !- Layer 3
  {92796b57-27d6-4606-b71c-0e7b657eae44}, !- Layer 4
  {17a385b2-5b5c-4dd9-acb4-42b8f783bc7d}; !- Layer 5

OS:AdditionalProperties,
  {4733094d-ec31-49d6-9c44-d234eaf14d32}, !- Handle
  {df5dcd53-d7d7-49df-9e06-78ea22861752}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {1d28cf2e-f77f-40e3-904d-e8e22fc74c50}, !- Handle
  {0956323d-5b6c-44a2-abee-f2a4ef64031f}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {b319653c-f5b0-4762-b28a-b861141fb8ac}, !- Handle
  {47a73b90-1fe9-485b-a750-f8181f11b07f}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {9c273584-6c4c-4f7e-9392-3f4b8cda266e}, !- Handle
  {8dbbcfc5-c569-44c2-b2c3-1cd67197a55e}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {3098c4fc-fef5-4595-a96d-bcfe26fae59b}, !- Handle
  {e9a3084c-3f78-459b-a851-829ab2e0a110}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {94089dee-85cc-442b-ac41-8e7e3aa04583}, !- Handle
  {69ba9866-c50a-41fa-9b1d-2555e396a2ec}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {240ece10-5b40-4225-94d8-c8ecc95bd9bd}, !- Handle
  {915afe33-4e26-4173-86b4-7f1dc51d3068}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {28026e34-677a-42aa-8e4b-ae71c617b2f0}, !- Handle
  {2417c394-54d0-413c-b470-b1c25da60fb0}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {22888e7a-4761-4e4d-a9d4-b71a4cb64dfa}, !- Handle
  {7f6782eb-e6e3-4bb4-9313-fbe7ddde088d}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {90b99674-2b16-4433-bc9e-df1b14405985}, !- Handle
  {7d2120b6-c314-4538-a9f4-2784cb8d46da}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {39bea87d-f174-42cc-b193-1a34e7795964}, !- Handle
  {7ea2da74-879b-4160-93e6-e8617a90f1c6}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {bf2aceb8-679b-482d-a7a4-80a801cabdb3}, !- Handle
  {84c9cb79-8e61-4e52-b423-3d60411b2448}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {b6598f73-aee6-480d-b838-912b19a55e4d}, !- Handle
  {2102e30e-fe2c-4b39-9f46-07677c745f91}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {3e421ae9-9e8a-4ab5-a6de-5071bb7b973f}, !- Handle
  {432b3418-740e-47dd-bf56-fb0f56200805}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {57277362-04a8-4975-86d4-a9a701e4c7ba}, !- Handle
  {19dec4b0-7600-4a47-9a9c-06f2ed57c7c2}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {2c0fb1a1-678a-4307-b60d-34e5dc7270a1}, !- Handle
  {c7dc10ed-5e6b-4ce1-bb79-752c4e3410b3}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:WindowMaterial:SimpleGlazingSystem,
  {55f29147-ae57-463a-bbad-7d9de7f30faa}, !- Handle
  WindowMaterial,                         !- Name
  2.78222,                                !- U-Factor {W/m2-K}
  0.56;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {8f8fa42b-d2be-45cf-9a93-3b9da14df265}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {55f29147-ae57-463a-bbad-7d9de7f30faa}; !- Layer 1

OS:Schedule:Ruleset,
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Handle
  window shading schedule,                !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  {8f2c5dff-89f5-4cc2-afe8-f4dd16225dd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f2c5dff-89f5-4cc2-afe8-f4dd16225dd8}, !- Handle
  Schedule Day 3,                         !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbbcfd19-a865-493d-b69f-0b4f4c931fd7}, !- Handle
  window shading schedule allday rule1,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8f802a75-aa15-4af4-a913-4b6260ace005}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f802a75-aa15-4af4-a913-4b6260ace005}, !- Handle
  window shading schedule allday1,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {af05d7f7-c68c-408a-a8dd-cc16125cca1b}, !- Handle
  window shading schedule allday rule2,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {60b4c864-7877-4e91-8cf2-83b722646bb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {60b4c864-7877-4e91-8cf2-83b722646bb2}, !- Handle
  window shading schedule allday2,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2243c9d5-b941-4895-89b6-063bfed82bb3}, !- Handle
  window shading schedule allday rule3,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1dfd7d85-04eb-4e50-a031-a41bf4d59da4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dfd7d85-04eb-4e50-a031-a41bf4d59da4}, !- Handle
  window shading schedule allday3,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {20b458fa-be41-4f8e-9279-faf07954fa12}, !- Handle
  window shading schedule allday rule4,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {fb23831e-bac2-4577-b35f-cbcf525b4b96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb23831e-bac2-4577-b35f-cbcf525b4b96}, !- Handle
  window shading schedule allday4,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6679e6ca-b319-49a9-8f8d-12a1b62d6229}, !- Handle
  window shading schedule allday rule5,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bc3f522c-8987-4602-b98c-9c0cd35d56b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc3f522c-8987-4602-b98c-9c0cd35d56b7}, !- Handle
  window shading schedule allday5,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {011cc374-8f20-4bb6-99b8-1927eca6d6f3}, !- Handle
  window shading schedule allday rule6,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f27a8fac-ffe9-4e0e-961f-fe43165c2260}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f27a8fac-ffe9-4e0e-961f-fe43165c2260}, !- Handle
  window shading schedule allday6,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a059c599-9c16-4dff-a2c2-75b3ad7c70fe}, !- Handle
  window shading schedule allday rule7,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ce91df88-182f-46c3-9b43-27e2df6bf037}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce91df88-182f-46c3-9b43-27e2df6bf037}, !- Handle
  window shading schedule allday7,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f210d7e1-0e8b-40c4-96d7-d7bb72ebde16}, !- Handle
  window shading schedule allday rule8,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {99e0f570-68cf-446a-908a-1e8d7139c1a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99e0f570-68cf-446a-908a-1e8d7139c1a5}, !- Handle
  window shading schedule allday8,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {82d5db49-0510-4024-a231-9bfc4623c1d1}, !- Handle
  window shading schedule allday rule9,   !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c8b60ba-bf74-4a79-8b82-2b9e97cb2f59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c8b60ba-bf74-4a79-8b82-2b9e97cb2f59}, !- Handle
  window shading schedule allday9,        !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3b416f09-d56a-45a2-bcbd-17590e159f4f}, !- Handle
  window shading schedule allday rule10,  !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {08b33392-05ba-492b-92fd-43efa6feab06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08b33392-05ba-492b-92fd-43efa6feab06}, !- Handle
  window shading schedule allday10,       !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {620c7de3-a79b-4e9b-a441-a3d9921f4a45}, !- Handle
  window shading schedule allday rule11,  !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78ca8d57-829a-4666-a618-56b78d7ce887}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78ca8d57-829a-4666-a618-56b78d7ce887}, !- Handle
  window shading schedule allday11,       !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {088ae8d9-7f9f-4102-8624-82311dfc9320}, !- Handle
  window shading schedule allday rule12,  !- Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {460b4c5b-3f5c-4707-8ddd-99e3d062f16b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {460b4c5b-3f5c-4707-8ddd-99e3d062f16b}, !- Handle
  window shading schedule allday12,       !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ShadingSurface,
  {051845e7-912c-4305-8a61-de4db11f5463}, !- Handle
  Surface 17 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.98358423943454, 7.857868968, 4.572,   !- X,Y,Z Vertex 1 {m}
  7.98358423943454, 7.857868968, 3.39759785604176, !- X,Y,Z Vertex 2 {m}
  7.102562376, 7.857868968, 3.39759785604176, !- X,Y,Z Vertex 3 {m}
  7.102562376, 7.857868968, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Handle
  window and skylight shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f8d60be8-9577-4a90-9d2c-bbe9145974d0}, !- Handle
  Surface 13 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.53021310057437, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.53021310057437, 0, 1.04427659248327,  !- X,Y,Z Vertex 2 {m}
  4.34740995542563, 0, 1.04427659248327,  !- X,Y,Z Vertex 3 {m}
  4.34740995542563, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2dc657d-a9cb-4e2d-a060-4ce5dc808892}, !- Handle
  Surface 10 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.144164752, 5.41824868819433, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.144164752, 5.41824868819433, 1.22853086838209, !- X,Y,Z Vertex 2 {m}
  14.144164752, 6.09722027980567, 1.22853086838209, !- X,Y,Z Vertex 3 {m}
  14.144164752, 6.09722027980567, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {26b7b6cd-b76d-49ff-aa8e-39344f042e71}, !- Handle
  Surface 19 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.517044752, -3.6576, 4.572,           !- X,Y,Z Vertex 1 {m}
  10.517044752, -3.6576, 3.70547822427564, !- X,Y,Z Vertex 2 {m}
  11.1670985972546, -3.6576, 3.70547822427564, !- X,Y,Z Vertex 3 {m}
  11.1670985972546, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {56f29055-6820-494b-94e2-2b67447c75f9}, !- Handle
  Surface 19 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.80603090674542, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  9.80603090674542, -3.6576, 3.70547822427564, !- X,Y,Z Vertex 2 {m}
  10.456084752, -3.6576, 3.70547822427564, !- X,Y,Z Vertex 3 {m}
  10.456084752, -3.6576, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e486dcb9-1926-4526-9d89-ced5b3d85837}, !- Handle
  Surface 9 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.041602376, 7.857868968, 2.1336,       !- X,Y,Z Vertex 1 {m}
  7.041602376, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 2 {m}
  6.16058051256546, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 3 {m}
  6.16058051256546, 7.857868968, 2.1336;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a7668b6-dc7e-4d03-950f-fed171caec38}, !- Handle
  Surface 9 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.98358423943454, 7.857868968, 2.1336,  !- X,Y,Z Vertex 1 {m}
  7.98358423943454, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 2 {m}
  7.102562376, 7.857868968, 0.959197856041758, !- X,Y,Z Vertex 3 {m}
  7.102562376, 7.857868968, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3301d877-5e13-44b2-9b6c-b2c73a9b53c9}, !- Handle
  Surface 16 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.61608940943439, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.61608940943439, 3.69665232439596,  !- X,Y,Z Vertex 2 {m}
  0, 3.959414484, 3.69665232439596,       !- X,Y,Z Vertex 3 {m}
  0, 3.959414484, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {63890795-c0b2-4ce0-afb3-7f993c90620a}, !- Handle
  Surface 17 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.041602376, 7.857868968, 4.572,        !- X,Y,Z Vertex 1 {m}
  7.041602376, 7.857868968, 3.39759785604176, !- X,Y,Z Vertex 2 {m}
  6.16058051256546, 7.857868968, 3.39759785604176, !- X,Y,Z Vertex 3 {m}
  6.16058051256546, 7.857868968, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2c1aa6f0-6812-437b-bdd9-970ca8b22570}, !- Handle
  Surface 8 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.898454484, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 3.898454484, 1.25825232439596,       !- X,Y,Z Vertex 2 {m}
  0, 3.24177955856561, 1.25825232439596,  !- X,Y,Z Vertex 3 {m}
  0, 3.24177955856561, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0e6dc420-f233-46a8-8e1c-b48d4933e21d}, !- Handle
  Surface 16 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.898454484, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 3.898454484, 3.69665232439596,       !- X,Y,Z Vertex 2 {m}
  0, 3.24177955856561, 3.69665232439596,  !- X,Y,Z Vertex 3 {m}
  0, 3.24177955856561, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {28cd68f6-d2f3-47e8-bd59-8626de77618e}, !- Handle
  Surface 20 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.828964752, -1.51200294620479, 4.572,  !- X,Y,Z Vertex 1 {m}
  6.828964752, -1.51200294620479, 3.72741905458198, !- X,Y,Z Vertex 2 {m}
  6.828964752, -2.14559705379521, 3.72741905458198, !- X,Y,Z Vertex 3 {m}
  6.828964752, -2.14559705379521, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {df1e3f0a-357a-49db-adea-258627c2acd9}, !- Handle
  Surface 8 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.61608940943439, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.61608940943439, 1.25825232439596,  !- X,Y,Z Vertex 2 {m}
  0, 3.959414484, 1.25825232439596,       !- X,Y,Z Vertex 3 {m}
  0, 3.959414484, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d37a1fb7-b5f4-432d-8cf5-000406ed22c7}, !- Handle
  Surface 21 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.97036406638099, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.97036406638099, 0, 3.38798058655571,  !- X,Y,Z Vertex 2 {m}
  3.85860068561901, 0, 3.38798058655571,  !- X,Y,Z Vertex 3 {m}
  3.85860068561901, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8439b23a-fd59-44c5-b7a4-a64b68a7197b}, !- Handle
  Surface 18 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.144164752, 1.27470624399886, 4.572,  !- X,Y,Z Vertex 1 {m}
  14.144164752, 1.27470624399886, 3.51233399607848, !- X,Y,Z Vertex 2 {m}
  14.144164752, 2.069654484, 3.51233399607848, !- X,Y,Z Vertex 3 {m}
  14.144164752, 2.069654484, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2b199d61-ab24-441a-9aaa-6390688309e8}, !- Handle
  Surface 18 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {8cd4a8e1-f830-4eb4-a079-bb016e556b3f}, !- Shading Surface Group Name
  {87854240-f485-40fe-82f3-3807fabc60df}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.144164752, 2.130614484, 4.572,       !- X,Y,Z Vertex 1 {m}
  14.144164752, 2.130614484, 3.51233399607848, !- X,Y,Z Vertex 2 {m}
  14.144164752, 2.92556272400114, 3.51233399607848, !- X,Y,Z Vertex 3 {m}
  14.144164752, 2.92556272400114, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Material,
  {91be66f1-053a-4c5b-86b6-ba97628bdbbc}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {ef11d7cb-1c39-4540-b0ac-6b262ff8fb90}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {91be66f1-053a-4c5b-86b6-ba97628bdbbc}; !- Layer 1

OS:PlantLoop,
  {11609565-8548-426f-a411-9186abfdaac8}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a4ada521-50e5-478a-beb6-1e30d2ab0a80}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {0dc9d379-f860-44cd-bb4b-6e5bb26f6741}, !- Plant Side Inlet Node Name
  {539f65e9-dff2-4fff-9c8f-ad59cb41ccaa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e817613e-b4c8-4db3-9e97-2d53c59f27da}, !- Demand Side Inlet Node Name
  {b8543e0d-64dd-4da7-b045-1890b03eb346}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d138788f-9eb0-4021-b282-62d66398552a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6eb80aff-501b-40b1-b239-660661a214ea}, !- Demand Mixer Name
  {d9e189ad-1255-4ba6-a808-0421d11bfb81}, !- Demand Splitter Name
  {fcd38f59-1681-4f7d-a143-03cbcfdd2da4}, !- Supply Mixer Name
  {496ca5dc-9cb3-4fd5-8a48-12b0db073769}; !- Supply Splitter Name

OS:Node,
  {aa43a782-f31b-4fc3-957c-a4a942952db4}, !- Handle
  Node 5,                                 !- Name
  {0dc9d379-f860-44cd-bb4b-6e5bb26f6741}, !- Inlet Port
  {f1d8d414-3aab-4878-8e1a-f4ca30455d9d}; !- Outlet Port

OS:Node,
  {a4ada521-50e5-478a-beb6-1e30d2ab0a80}, !- Handle
  Node 6,                                 !- Name
  {91de2296-ceb6-421a-a957-b0f02ce632de}, !- Inlet Port
  {539f65e9-dff2-4fff-9c8f-ad59cb41ccaa}; !- Outlet Port

OS:Node,
  {209a7f83-7337-49f8-a540-a305bc5a5cc7}, !- Handle
  Node 7,                                 !- Name
  {03e63303-b1f2-45e3-8a9f-f3740eb8b615}, !- Inlet Port
  {c93f8fd4-99c4-4f94-83f2-b638f15d903f}; !- Outlet Port

OS:Connector:Mixer,
  {fcd38f59-1681-4f7d-a143-03cbcfdd2da4}, !- Handle
  Connector Mixer 1,                      !- Name
  {19f33206-68cc-47b6-8dac-4ac56ac0e90b}, !- Outlet Branch Name
  {6eeddce9-8139-4796-b56d-5809a4587bde}, !- Inlet Branch Name 1
  {00d8ce4f-aec4-46d9-858d-4ba3941b5ab1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {496ca5dc-9cb3-4fd5-8a48-12b0db073769}, !- Handle
  Connector Splitter 1,                   !- Name
  {b71f77c6-7f6c-4128-a944-b53f3928e444}, !- Inlet Branch Name
  {03e63303-b1f2-45e3-8a9f-f3740eb8b615}, !- Outlet Branch Name 1
  {76c3adbe-ee88-48cd-ad4f-2fab30739206}; !- Outlet Branch Name 2

OS:Connection,
  {0dc9d379-f860-44cd-bb4b-6e5bb26f6741}, !- Handle
  {11609565-8548-426f-a411-9186abfdaac8}, !- Source Object
  14,                                     !- Outlet Port
  {aa43a782-f31b-4fc3-957c-a4a942952db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e63303-b1f2-45e3-8a9f-f3740eb8b615}, !- Handle
  {496ca5dc-9cb3-4fd5-8a48-12b0db073769}, !- Source Object
  3,                                      !- Outlet Port
  {209a7f83-7337-49f8-a540-a305bc5a5cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539f65e9-dff2-4fff-9c8f-ad59cb41ccaa}, !- Handle
  {a4ada521-50e5-478a-beb6-1e30d2ab0a80}, !- Source Object
  3,                                      !- Outlet Port
  {11609565-8548-426f-a411-9186abfdaac8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {df3eddaf-1fdd-4678-b556-d7960ba8b5ce}, !- Handle
  Node 8,                                 !- Name
  {e817613e-b4c8-4db3-9e97-2d53c59f27da}, !- Inlet Port
  {f39e4e93-3883-4099-9eee-b1cd5554cf63}; !- Outlet Port

OS:Node,
  {6b5fb11a-2684-443a-ae07-f2dfff34fffd}, !- Handle
  Node 9,                                 !- Name
  {3236cf20-4b08-4be6-8e15-5316a02a0d2e}, !- Inlet Port
  {b8543e0d-64dd-4da7-b045-1890b03eb346}; !- Outlet Port

OS:Node,
  {a9a3d7d4-feba-4641-8017-34e08c971352}, !- Handle
  Node 10,                                !- Name
  {502cb821-c6de-48c1-b93b-c2eb23fd290c}, !- Inlet Port
  {1cada0d6-2799-4b8e-a80e-594fd7bdeb9c}; !- Outlet Port

OS:Connector:Mixer,
  {6eb80aff-501b-40b1-b239-660661a214ea}, !- Handle
  Connector Mixer 2,                      !- Name
  {3236cf20-4b08-4be6-8e15-5316a02a0d2e}, !- Outlet Branch Name
  {14bff90a-e321-432e-9ccb-973330ada36d}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {d9e189ad-1255-4ba6-a808-0421d11bfb81}, !- Handle
  Connector Splitter 2,                   !- Name
  {f39e4e93-3883-4099-9eee-b1cd5554cf63}, !- Inlet Branch Name
  {502cb821-c6de-48c1-b93b-c2eb23fd290c}; !- Outlet Branch Name 1

OS:Connection,
  {e817613e-b4c8-4db3-9e97-2d53c59f27da}, !- Handle
  {11609565-8548-426f-a411-9186abfdaac8}, !- Source Object
  17,                                     !- Outlet Port
  {df3eddaf-1fdd-4678-b556-d7960ba8b5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39e4e93-3883-4099-9eee-b1cd5554cf63}, !- Handle
  {df3eddaf-1fdd-4678-b556-d7960ba8b5ce}, !- Source Object
  3,                                      !- Outlet Port
  {d9e189ad-1255-4ba6-a808-0421d11bfb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502cb821-c6de-48c1-b93b-c2eb23fd290c}, !- Handle
  {d9e189ad-1255-4ba6-a808-0421d11bfb81}, !- Source Object
  3,                                      !- Outlet Port
  {a9a3d7d4-feba-4641-8017-34e08c971352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3236cf20-4b08-4be6-8e15-5316a02a0d2e}, !- Handle
  {6eb80aff-501b-40b1-b239-660661a214ea}, !- Source Object
  2,                                      !- Outlet Port
  {6b5fb11a-2684-443a-ae07-f2dfff34fffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8543e0d-64dd-4da7-b045-1890b03eb346}, !- Handle
  {6b5fb11a-2684-443a-ae07-f2dfff34fffd}, !- Source Object
  3,                                      !- Outlet Port
  {11609565-8548-426f-a411-9186abfdaac8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e5f7f18a-d59d-408a-a0f4-1874d357c311}, !- Handle
  {11609565-8548-426f-a411-9186abfdaac8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d138788f-9eb0-4021-b282-62d66398552a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {a8e0d150-c959-4359-935c-fd0bd50641fc}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c93f8fd4-99c4-4f94-83f2-b638f15d903f}, !- Inlet Node Name
  {e0c174db-a0f2-4098-b030-15474a2a772c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d051f583-801f-4ae9-b5b1-1e72cbbebede}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c607f081-ae5a-47d0-9ab9-ba711be7ae1d}, !- Inlet Node Name
  {91de2296-ceb6-421a-a957-b0f02ce632de}; !- Outlet Node Name

OS:Node,
  {c8c773df-31d9-4263-8631-7bb27edff32e}, !- Handle
  Node 11,                                !- Name
  {e0c174db-a0f2-4098-b030-15474a2a772c}, !- Inlet Port
  {6eeddce9-8139-4796-b56d-5809a4587bde}; !- Outlet Port

OS:Connection,
  {c93f8fd4-99c4-4f94-83f2-b638f15d903f}, !- Handle
  {209a7f83-7337-49f8-a540-a305bc5a5cc7}, !- Source Object
  3,                                      !- Outlet Port
  {a8e0d150-c959-4359-935c-fd0bd50641fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c174db-a0f2-4098-b030-15474a2a772c}, !- Handle
  {a8e0d150-c959-4359-935c-fd0bd50641fc}, !- Source Object
  3,                                      !- Outlet Port
  {c8c773df-31d9-4263-8631-7bb27edff32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eeddce9-8139-4796-b56d-5809a4587bde}, !- Handle
  {c8c773df-31d9-4263-8631-7bb27edff32e}, !- Source Object
  3,                                      !- Outlet Port
  {fcd38f59-1681-4f7d-a143-03cbcfdd2da4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a38d713d-4379-41c0-b223-fbf92efa3f29}, !- Handle
  Node 12,                                !- Name
  {19f33206-68cc-47b6-8dac-4ac56ac0e90b}, !- Inlet Port
  {c607f081-ae5a-47d0-9ab9-ba711be7ae1d}; !- Outlet Port

OS:Connection,
  {19f33206-68cc-47b6-8dac-4ac56ac0e90b}, !- Handle
  {fcd38f59-1681-4f7d-a143-03cbcfdd2da4}, !- Source Object
  2,                                      !- Outlet Port
  {a38d713d-4379-41c0-b223-fbf92efa3f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c607f081-ae5a-47d0-9ab9-ba711be7ae1d}, !- Handle
  {a38d713d-4379-41c0-b223-fbf92efa3f29}, !- Source Object
  3,                                      !- Outlet Port
  {d051f583-801f-4ae9-b5b1-1e72cbbebede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91de2296-ceb6-421a-a957-b0f02ce632de}, !- Handle
  {d051f583-801f-4ae9-b5b1-1e72cbbebede}, !- Source Object
  3,                                      !- Outlet Port
  {a4ada521-50e5-478a-beb6-1e30d2ab0a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {884bfd16-95fc-48e0-85e4-80b70c12a9f2}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {f1d8d414-3aab-4878-8e1a-f4ca30455d9d}, !- Inlet Node Name
  {7e99c4c5-5232-417f-847e-93af13e7896e}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d697b9a8-cbb3-4277-80f1-cab97a277173}, !- Handle
  Node 13,                                !- Name
  {7e99c4c5-5232-417f-847e-93af13e7896e}, !- Inlet Port
  {b71f77c6-7f6c-4128-a944-b53f3928e444}; !- Outlet Port

OS:Connection,
  {f1d8d414-3aab-4878-8e1a-f4ca30455d9d}, !- Handle
  {aa43a782-f31b-4fc3-957c-a4a942952db4}, !- Source Object
  3,                                      !- Outlet Port
  {884bfd16-95fc-48e0-85e4-80b70c12a9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e99c4c5-5232-417f-847e-93af13e7896e}, !- Handle
  {884bfd16-95fc-48e0-85e4-80b70c12a9f2}, !- Source Object
  3,                                      !- Outlet Port
  {d697b9a8-cbb3-4277-80f1-cab97a277173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71f77c6-7f6c-4128-a944-b53f3928e444}, !- Handle
  {d697b9a8-cbb3-4277-80f1-cab97a277173}, !- Source Object
  3,                                      !- Outlet Port
  {496ca5dc-9cb3-4fd5-8a48-12b0db073769}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e0166b0b-6a49-4627-8060-cfefabb396ab}, !- Handle
  dhw temp,                               !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {9134e543-720e-4fa8-abc4-ed342a09b441}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {31e3da03-ba96-44b2-b9d5-0c00ec8b7e53}, !- Schedule Name
  {a4ada521-50e5-478a-beb6-1e30d2ab0a80}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {882c99fa-6261-4b47-8426-544a923fc155}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {e84fd961-8994-42a0-8d09-f51364223a5e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2f98359c-9b36-4a8c-bef4-c51042796c87}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ab23344d-53ad-42da-9bbe-317f39ef2acb}, !- Use Side Inlet Node Name
  {79fa27a4-c9e9-4362-9e73-ce077d511d96}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {dbe706c9-66ee-4d92-9fa8-d71e22e6379e}, !- Handle
  {882c99fa-6261-4b47-8426-544a923fc155}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {425470e3-091c-4291-92fa-ca758429c8cf}, !- Handle
  WH Setpoint Temp,                       !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Node,
  {04b7b7d4-3c33-45ca-b06c-880a26612440}, !- Handle
  Node 14,                                !- Name
  {76c3adbe-ee88-48cd-ad4f-2fab30739206}, !- Inlet Port
  {ab23344d-53ad-42da-9bbe-317f39ef2acb}; !- Outlet Port

OS:Connection,
  {76c3adbe-ee88-48cd-ad4f-2fab30739206}, !- Handle
  {496ca5dc-9cb3-4fd5-8a48-12b0db073769}, !- Source Object
  4,                                      !- Outlet Port
  {04b7b7d4-3c33-45ca-b06c-880a26612440}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ed9996a-3673-4cc5-8306-b626194ba667}, !- Handle
  Node 15,                                !- Name
  {79fa27a4-c9e9-4362-9e73-ce077d511d96}, !- Inlet Port
  {00d8ce4f-aec4-46d9-858d-4ba3941b5ab1}; !- Outlet Port

OS:Connection,
  {ab23344d-53ad-42da-9bbe-317f39ef2acb}, !- Handle
  {04b7b7d4-3c33-45ca-b06c-880a26612440}, !- Source Object
  3,                                      !- Outlet Port
  {882c99fa-6261-4b47-8426-544a923fc155}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {79fa27a4-c9e9-4362-9e73-ce077d511d96}, !- Handle
  {882c99fa-6261-4b47-8426-544a923fc155}, !- Source Object
  32,                                     !- Outlet Port
  {0ed9996a-3673-4cc5-8306-b626194ba667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d8ce4f-aec4-46d9-858d-4ba3941b5ab1}, !- Handle
  {0ed9996a-3673-4cc5-8306-b626194ba667}, !- Source Object
  3,                                      !- Outlet Port
  {fcd38f59-1681-4f7d-a143-03cbcfdd2da4}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {f487488f-edf4-40ae-af4f-d5c151e22c44}, !- Handle
  fixtures temperature schedule,          !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:WaterUse:Connections,
  {db61792d-36ae-410d-8e93-e3547f3973aa}, !- Handle
  Water Use Connections 1,                !- Name
  {1cada0d6-2799-4b8e-a80e-594fd7bdeb9c}, !- Inlet Node Name
  {97ad910a-a0b9-4c0f-9437-9803ce98bdca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11f5b443-77d4-483c-8396-08ef23888b52}, !- Water Use Equipment Name 1
  {a43eee51-0d12-42be-acb7-17bc15178bc3}, !- Water Use Equipment Name 2
  {9d32d442-f392-43a5-ab7b-3406280726e6}, !- Water Use Equipment Name 3
  {f072a02a-1783-4050-bd91-3efb379f46d4}, !- Water Use Equipment Name 4
  {aa0bd58e-20b2-4883-98f4-c1c65d52a3cc}, !- Water Use Equipment Name 5
  {9305962f-03de-42c5-84b9-2f873070dcb2}, !- Water Use Equipment Name 6
  {5dd1a575-bc5a-40db-8560-5167eef1ae48}; !- Water Use Equipment Name 7

OS:Node,
  {d178f42c-3624-4954-b4cf-8fa74dbad005}, !- Handle
  Node 16,                                !- Name
  {97ad910a-a0b9-4c0f-9437-9803ce98bdca}, !- Inlet Port
  {14bff90a-e321-432e-9ccb-973330ada36d}; !- Outlet Port

OS:Connection,
  {1cada0d6-2799-4b8e-a80e-594fd7bdeb9c}, !- Handle
  {a9a3d7d4-feba-4641-8017-34e08c971352}, !- Source Object
  3,                                      !- Outlet Port
  {db61792d-36ae-410d-8e93-e3547f3973aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ad910a-a0b9-4c0f-9437-9803ce98bdca}, !- Handle
  {db61792d-36ae-410d-8e93-e3547f3973aa}, !- Source Object
  3,                                      !- Outlet Port
  {d178f42c-3624-4954-b4cf-8fa74dbad005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14bff90a-e321-432e-9ccb-973330ada36d}, !- Handle
  {d178f42c-3624-4954-b4cf-8fa74dbad005}, !- Source Object
  3,                                      !- Outlet Port
  {6eb80aff-501b-40b1-b239-660661a214ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {ff20632a-a27c-4ec0-b36e-1b9e3895edd8}, !- Handle
  showers,                                !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  {48e34caf-5ebf-4f76-b878-993a3a19c18f}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {5770a581-46ab-4362-85db-c2cfbc8de46f}, !- Handle
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  2.013716708781e-05,                     !- Peak Flow Rate {m3/s}
  {ba4e2dcc-3c09-4928-8af4-0354160a60d5}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {11f5b443-77d4-483c-8396-08ef23888b52}, !- Handle
  res shower,                             !- Name
  {5770a581-46ab-4362-85db-c2cfbc8de46f}, !- Water Use Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  {ff20632a-a27c-4ec0-b36e-1b9e3895edd8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Handle
  Always On Discrete,                     !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:OtherEquipment:Definition,
  {727803a7-1129-4721-aeef-fbc29e315abe}, !- Handle
  res shower,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  578.921600142953,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.486890660886171,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {66e0d63b-19ba-45bf-9efd-aeb38a1a2cc2}, !- Handle
  res shower,                             !- Name
  {727803a7-1129-4721-aeef-fbc29e315abe}, !- Other Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space or SpaceType Name
  {ff20632a-a27c-4ec0-b36e-1b9e3895edd8}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {02388c22-d48a-4656-af00-5adfd4834c3d}, !- Handle
  res_shower_vol,                         !- Name
  res shower,                             !- Output Variable or Output Meter Index Key Name
  Water Use Equipment Hot Water Volume;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4872aca4-aead-4d73-9e34-6e8d974ce8f0}, !- Handle
  res_shower_tout,                        !- Name
  res wh,                                 !- Output Variable or Output Meter Index Key Name
  Water Heater Use Side Outlet Temperature; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {85405a79-7926-4700-9099-f5d1661415fc}, !- Handle
  res_shower_mixsp,                       !- Name
  fixtures temperature schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {35bc359c-a1fd-48bb-af7f-d3332a222604}, !- Handle
  res_shower_sag,                         !- Name
  If res_shower_vol > 0,                  !- Program Line 1
  Set ShowerTime=SystemTimeStep,          !- Program Line 2
  Else,                                   !- Program Line 3
  Set ShowerTime=0,                       !- Program Line 4
  EndIf,                                  !- Program Line 5
  If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout), !- Program Line 6
  Set ShowerSag=SystemTimeStep,           !- Program Line 7
  Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout), !- Program Line 8
  Else,                                   !- Program Line 9
  Set ShowerSag=0,                        !- Program Line 10
  Set ShowerE=0,                          !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {526783e3-650f-481f-80c7-2cb5bc8934be}, !- Handle
  res shower sag,                         !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {35bc359c-a1fd-48bb-af7f-d3332a222604}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {f4b599c0-8bf3-4116-bd77-7620e0c576f6}, !- Handle
  Unmet Shower Energy|unit 1,             !- Name
  ShowerE,                                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {35bc359c-a1fd-48bb-af7f-d3332a222604}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:OutputVariable,
  {3358a762-86c4-48bf-9a87-bfaef923b262}, !- Handle
  Unmet Shower Time|unit 1,               !- Name
  ShowerSag,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {35bc359c-a1fd-48bb-af7f-d3332a222604}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {c5be2ac1-45dd-49a1-a004-4ac11b97ae72}, !- Handle
  Shower Draw Time|unit 1,                !- Name
  ShowerTime,                             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {35bc359c-a1fd-48bb-af7f-d3332a222604}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:Schedule:File,
  {36c8c38e-9782-4327-9d29-8db402510bbd}, !- Handle
  sinks,                                  !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  {48e34caf-5ebf-4f76-b878-993a3a19c18f}, !- External File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {c9e7e12b-d5b8-4aa0-9710-17a1ba8c1bcb}, !- Handle
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  1.9645416534154e-05,                    !- Peak Flow Rate {m3/s}
  {ba4e2dcc-3c09-4928-8af4-0354160a60d5}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {a43eee51-0d12-42be-acb7-17bc15178bc3}, !- Handle
  res sink,                               !- Name
  {c9e7e12b-d5b8-4aa0-9710-17a1ba8c1bcb}, !- Water Use Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  {36c8c38e-9782-4327-9d29-8db402510bbd}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {882ea306-fe6c-47ac-ba8f-952e48226d8a}, !- Handle
  res sink,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  197.139450490351,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.311262939958592,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {92d90be8-4629-40fb-ada1-43c06771b05b}, !- Handle
  res sink,                               !- Name
  {882ea306-fe6c-47ac-ba8f-952e48226d8a}, !- Other Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space or SpaceType Name
  {36c8c38e-9782-4327-9d29-8db402510bbd}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {3c41e64c-8fac-425e-b88a-bfde8b2a42ba}, !- Handle
  baths,                                  !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  {48e34caf-5ebf-4f76-b878-993a3a19c18f}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {995f1ac9-e31c-482a-bba0-cd8512538323}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  5.8300033386556e-05,                    !- Peak Flow Rate {m3/s}
  {ba4e2dcc-3c09-4928-8af4-0354160a60d5}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {9d32d442-f392-43a5-ab7b-3406280726e6}, !- Handle
  res bath,                               !- Name
  {995f1ac9-e31c-482a-bba0-cd8512538323}, !- Water Use Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  {3c41e64c-8fac-425e-b88a-bfde8b2a42ba}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {f5574a30-be5f-4fdc-81b6-b424dc43fb8f}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  859.034092810097,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {031eeda0-781f-462a-94a0-b69147bc4386}, !- Handle
  res bath,                               !- Name
  {f5574a30-be5f-4fdc-81b6-b424dc43fb8f}, !- Other Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space or SpaceType Name
  {3c41e64c-8fac-425e-b88a-bfde8b2a42ba}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {ff323e37-a238-4b12-9fa8-ff90e55a83f7}, !- Handle
  res shower dist,                        !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {ba4e2dcc-3c09-4928-8af4-0354160a60d5}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {f072a02a-1783-4050-bd91-3efb379f46d4}, !- Handle
  res shower dist,                        !- Name
  {ff323e37-a238-4b12-9fa8-ff90e55a83f7}, !- Water Use Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  {ff20632a-a27c-4ec0-b36e-1b9e3895edd8}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {6afde337-54b2-4da0-93d0-83f93683fe26}, !- Handle
  {f072a02a-1783-4050-bd91-3efb379f46d4}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {eaff11eb-4b03-46b6-8e6d-63e308039738}, !- Handle
  res sink dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {ba4e2dcc-3c09-4928-8af4-0354160a60d5}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {aa0bd58e-20b2-4883-98f4-c1c65d52a3cc}, !- Handle
  res sink dist,                          !- Name
  {eaff11eb-4b03-46b6-8e6d-63e308039738}, !- Water Use Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  {36c8c38e-9782-4327-9d29-8db402510bbd}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {c3ea43ff-97e3-4937-afef-15b04d8a42d6}, !- Handle
  {aa0bd58e-20b2-4883-98f4-c1c65d52a3cc}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {5e0cb41b-29d9-4c80-af6e-ee18dbd8251e}, !- Handle
  res bath dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {ba4e2dcc-3c09-4928-8af4-0354160a60d5}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {9305962f-03de-42c5-84b9-2f873070dcb2}, !- Handle
  res bath dist,                          !- Name
  {5e0cb41b-29d9-4c80-af6e-ee18dbd8251e}, !- Water Use Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space Name
  {3c41e64c-8fac-425e-b88a-bfde8b2a42ba}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {ee2e2eca-cb06-4d78-b85e-c8983cc678e5}, !- Handle
  {9305962f-03de-42c5-84b9-2f873070dcb2}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:OtherEquipment:Definition,
  {8411006f-27ab-4b23-ba02-e3c8be2250a2}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3726.89801111314,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {f65598c7-3518-4cc8-8b3b-a555806557b9}, !- Handle
  res hot water distribution,             !- Name
  {8411006f-27ab-4b23-ba02-e3c8be2250a2}, !- Other Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space or SpaceType Name
  {ff20632a-a27c-4ec0-b36e-1b9e3895edd8}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {34b560ed-991b-45b6-92c8-cb0212e29ce7}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2b5edb88-0221-4f65-b196-00cbb9556fe3}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {00485803-7b3e-4e8b-81e7-29d7ecdd3339}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c57f78ea-25b0-411d-b892-0828fe43d06d}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {51e6af31-d5d5-44c3-8d9f-e9c806620f31}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4feebb4e-ba20-47f2-9f37-bd84f01a0ec1}, !- Handle
  res ac cooling coil,                    !- Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  4550.65847489743,                       !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.06784237132252,                       !- Rated COP {W/W}
  0.235783541249388,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34b560ed-991b-45b6-92c8-cb0212e29ce7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c57f78ea-25b0-411d-b892-0828fe43d06d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b5edb88-0221-4f65-b196-00cbb9556fe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {51e6af31-d5d5-44c3-8d9f-e9c806620f31}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00485803-7b3e-4e8b-81e7-29d7ecdd3339}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a4b7ae3a-f5c2-486c-aecd-6619796c31ea}, !- Handle
  res ac clg supply fan,                  !- Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.376892882504419,                      !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b75e040-9a9b-405b-8533-8552952dbbbd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a96b82fe-cda5-4d95-891a-2e84b92c6097}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4b75e040-9a9b-405b-8533-8552952dbbbd}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a96b82fe-cda5-4d95-891a-2e84b92c6097}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dc406f12-5430-4196-8fbb-6ab55d858ef3}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  {62108c7c-aa2c-4e44-b7b9-e30e035a19d5}, !- Air Inlet Node Name
  {0d02de54-55f6-44e4-af7f-3e38d6c8d90a}, !- Air Outlet Node Name
  {a4b7ae3a-f5c2-486c-aecd-6619796c31ea}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {276802be-f4ce-4a12-b83b-8e76ea369ef5}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4feebb4e-ba20-47f2-9f37-bd84f01a0ec1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.304729311275432,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {276802be-f4ce-4a12-b83b-8e76ea369ef5}, !- Handle
  Always Off Discrete,                    !- Name
  {789e5ea2-e422-4950-bbde-9369d6d79cde}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {789e5ea2-e422-4950-bbde-9369d6d79cde}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {b8ab882d-af6a-47b8-a59d-f125991d857b}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule
  {e6aba432-5148-4cd8-b48c-cf1d5265026c}, !- Availability Manager List Name
  0.376888163029987,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77c38821-f772-476f-9f66-5f4a88ef984b}, !- Supply Side Inlet Node Name
  {5d0441f2-1551-4bc3-887c-c080aeabd90d}, !- Demand Side Outlet Node Name
  {826ad38d-5fa2-469c-aab5-673e684c4b75}, !- Demand Side Inlet Node A
  {a3ce3667-bcd3-4238-8e06-426d77d53392}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d1154ad6-430c-4bf3-97c5-8fd128f89c0d}, !- Demand Mixer Name
  {f3f64e3d-8ca3-4b42-bebf-20f2c7a2eedb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d56f04dd-44c4-4400-9060-55926f6b1f23}, !- Handle
  Node 17,                                !- Name
  {77c38821-f772-476f-9f66-5f4a88ef984b}, !- Inlet Port
  {62108c7c-aa2c-4e44-b7b9-e30e035a19d5}; !- Outlet Port

OS:Node,
  {54101eb0-c81e-4518-be04-b852543272bd}, !- Handle
  Node 18,                                !- Name
  {0d02de54-55f6-44e4-af7f-3e38d6c8d90a}, !- Inlet Port
  {a3ce3667-bcd3-4238-8e06-426d77d53392}; !- Outlet Port

OS:Connection,
  {77c38821-f772-476f-9f66-5f4a88ef984b}, !- Handle
  {b8ab882d-af6a-47b8-a59d-f125991d857b}, !- Source Object
  9,                                      !- Outlet Port
  {d56f04dd-44c4-4400-9060-55926f6b1f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ce3667-bcd3-4238-8e06-426d77d53392}, !- Handle
  {54101eb0-c81e-4518-be04-b852543272bd}, !- Source Object
  3,                                      !- Outlet Port
  {b8ab882d-af6a-47b8-a59d-f125991d857b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd33d7ae-8005-450b-a5fa-20421935984e}, !- Handle
  Node 19,                                !- Name
  {826ad38d-5fa2-469c-aab5-673e684c4b75}, !- Inlet Port
  {08fcfca7-a6c7-47b1-bda0-b38c750d47ee}; !- Outlet Port

OS:Node,
  {0b000a84-39d9-437e-aed3-fc51729cf40f}, !- Handle
  Node 20,                                !- Name
  {35371fda-8d08-496b-be3d-1c96b9d86632}, !- Inlet Port
  {5d0441f2-1551-4bc3-887c-c080aeabd90d}; !- Outlet Port

OS:Node,
  {3b61c870-6666-4aa9-be84-f5e4e63606bb}, !- Handle
  Node 21,                                !- Name
  {710167fe-58ee-48d2-ac1d-749997a78b4c}, !- Inlet Port
  {df7812bd-7fa2-44ed-b4f7-331f6255f90d}; !- Outlet Port

OS:Connection,
  {826ad38d-5fa2-469c-aab5-673e684c4b75}, !- Handle
  {b8ab882d-af6a-47b8-a59d-f125991d857b}, !- Source Object
  11,                                     !- Outlet Port
  {fd33d7ae-8005-450b-a5fa-20421935984e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d0441f2-1551-4bc3-887c-c080aeabd90d}, !- Handle
  {0b000a84-39d9-437e-aed3-fc51729cf40f}, !- Source Object
  3,                                      !- Outlet Port
  {b8ab882d-af6a-47b8-a59d-f125991d857b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3f64e3d-8ca3-4b42-bebf-20f2c7a2eedb}, !- Handle
  res ac zone splitter,                   !- Name
  {08fcfca7-a6c7-47b1-bda0-b38c750d47ee}, !- Inlet Node Name
  {b285acae-c93d-43a5-be1b-9df22a477306}, !- Outlet Node Name 1
  {4b4751f4-128e-4534-b91d-da5db55973fd}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {d1154ad6-430c-4bf3-97c5-8fd128f89c0d}, !- Handle
  res ac zone mixer,                      !- Name
  {35371fda-8d08-496b-be3d-1c96b9d86632}, !- Outlet Node Name
  {ae117458-9691-41b2-8043-c1227cb3d5d8}, !- Inlet Node Name 1
  {aac199f2-f3e6-4e3c-8b24-ae9bcee9d48e}; !- Inlet Node Name 2

OS:Connection,
  {08fcfca7-a6c7-47b1-bda0-b38c750d47ee}, !- Handle
  {fd33d7ae-8005-450b-a5fa-20421935984e}, !- Source Object
  3,                                      !- Outlet Port
  {f3f64e3d-8ca3-4b42-bebf-20f2c7a2eedb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35371fda-8d08-496b-be3d-1c96b9d86632}, !- Handle
  {d1154ad6-430c-4bf3-97c5-8fd128f89c0d}, !- Source Object
  2,                                      !- Outlet Port
  {0b000a84-39d9-437e-aed3-fc51729cf40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {834b9555-f411-418e-911f-098b8b1da703}, !- Handle
  {b8ab882d-af6a-47b8-a59d-f125991d857b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e6aba432-5148-4cd8-b48c-cf1d5265026c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {62108c7c-aa2c-4e44-b7b9-e30e035a19d5}, !- Handle
  {d56f04dd-44c4-4400-9060-55926f6b1f23}, !- Source Object
  3,                                      !- Outlet Port
  {dc406f12-5430-4196-8fbb-6ab55d858ef3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0d02de54-55f6-44e4-af7f-3e38d6c8d90a}, !- Handle
  {dc406f12-5430-4196-8fbb-6ab55d858ef3}, !- Source Object
  7,                                      !- Outlet Port
  {54101eb0-c81e-4518-be04-b852543272bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65ee8418-ecef-41fc-8a9e-e6e6a7fa2bac}, !- Handle
  res ac living zone direct air,          !- Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  {0663427d-aae8-49d9-8c74-5b14a7a99609}, !- Air Inlet Node Name
  {710167fe-58ee-48d2-ac1d-749997a78b4c}, !- Air Outlet Node Name
  0.32826275563167;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bc73943-dcf0-47d0-a726-ab815c2b3b73}, !- Handle
  Node 22,                                !- Name
  {fb61052a-da97-40b0-97d1-c9765f41f614}, !- Inlet Port
  {ae117458-9691-41b2-8043-c1227cb3d5d8}; !- Outlet Port

OS:Connection,
  {df7812bd-7fa2-44ed-b4f7-331f6255f90d}, !- Handle
  {3b61c870-6666-4aa9-be84-f5e4e63606bb}, !- Source Object
  3,                                      !- Outlet Port
  {448d2d9b-85bc-45a4-a872-9f1feeaed96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb61052a-da97-40b0-97d1-c9765f41f614}, !- Handle
  {1e0d2a7a-17cc-4cca-af9c-8053cb8625ce}, !- Source Object
  2,                                      !- Outlet Port
  {2bc73943-dcf0-47d0-a726-ab815c2b3b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae117458-9691-41b2-8043-c1227cb3d5d8}, !- Handle
  {2bc73943-dcf0-47d0-a726-ab815c2b3b73}, !- Source Object
  3,                                      !- Outlet Port
  {d1154ad6-430c-4bf3-97c5-8fd128f89c0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1cf10fa5-18c6-4eef-944e-4712ff08d614}, !- Handle
  Node 23,                                !- Name
  {b285acae-c93d-43a5-be1b-9df22a477306}, !- Inlet Port
  {0663427d-aae8-49d9-8c74-5b14a7a99609}; !- Outlet Port

OS:Connection,
  {b285acae-c93d-43a5-be1b-9df22a477306}, !- Handle
  {f3f64e3d-8ca3-4b42-bebf-20f2c7a2eedb}, !- Source Object
  3,                                      !- Outlet Port
  {1cf10fa5-18c6-4eef-944e-4712ff08d614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0663427d-aae8-49d9-8c74-5b14a7a99609}, !- Handle
  {1cf10fa5-18c6-4eef-944e-4712ff08d614}, !- Source Object
  3,                                      !- Outlet Port
  {65ee8418-ecef-41fc-8a9e-e6e6a7fa2bac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {710167fe-58ee-48d2-ac1d-749997a78b4c}, !- Handle
  {65ee8418-ecef-41fc-8a9e-e6e6a7fa2bac}, !- Source Object
  4,                                      !- Outlet Port
  {3b61c870-6666-4aa9-be84-f5e4e63606bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ce68455-e748-4603-8d75-d4e95a8c70aa}, !- Handle
  res ac finished basement zone direct air, !- Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  {01f51885-f32f-434b-8bc4-9948fab01e0f}, !- Air Inlet Node Name
  {9ab9a561-8ffd-4f44-8357-a60f0e2e5836}, !- Air Outlet Node Name
  0.0486254073983169;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f152098d-564c-4479-940e-e308661a5abc}, !- Handle
  Node 24,                                !- Name
  {9ab9a561-8ffd-4f44-8357-a60f0e2e5836}, !- Inlet Port
  {b5858062-4934-4b2b-ac13-8334bc2c824a}; !- Outlet Port

OS:Node,
  {d670d04f-a0cf-454f-b287-d5149b7546bd}, !- Handle
  Node 25,                                !- Name
  {dcc190c6-cea3-43f6-9f54-3e87ff136724}, !- Inlet Port
  {aac199f2-f3e6-4e3c-8b24-ae9bcee9d48e}; !- Outlet Port

OS:Connection,
  {b5858062-4934-4b2b-ac13-8334bc2c824a}, !- Handle
  {f152098d-564c-4479-940e-e308661a5abc}, !- Source Object
  3,                                      !- Outlet Port
  {df3076ea-6076-48cf-8df5-b883d749f987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc190c6-cea3-43f6-9f54-3e87ff136724}, !- Handle
  {8862a9b3-ec77-4631-85c8-8ed5f902ea00}, !- Source Object
  2,                                      !- Outlet Port
  {d670d04f-a0cf-454f-b287-d5149b7546bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac199f2-f3e6-4e3c-8b24-ae9bcee9d48e}, !- Handle
  {d670d04f-a0cf-454f-b287-d5149b7546bd}, !- Source Object
  3,                                      !- Outlet Port
  {d1154ad6-430c-4bf3-97c5-8fd128f89c0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {75e16449-dc02-4e9d-acb8-825b4044bbb4}, !- Handle
  Node 26,                                !- Name
  {4b4751f4-128e-4534-b91d-da5db55973fd}, !- Inlet Port
  {01f51885-f32f-434b-8bc4-9948fab01e0f}; !- Outlet Port

OS:Connection,
  {4b4751f4-128e-4534-b91d-da5db55973fd}, !- Handle
  {f3f64e3d-8ca3-4b42-bebf-20f2c7a2eedb}, !- Source Object
  4,                                      !- Outlet Port
  {75e16449-dc02-4e9d-acb8-825b4044bbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f51885-f32f-434b-8bc4-9948fab01e0f}, !- Handle
  {75e16449-dc02-4e9d-acb8-825b4044bbb4}, !- Source Object
  3,                                      !- Outlet Port
  {9ce68455-e748-4603-8d75-d4e95a8c70aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ab9a561-8ffd-4f44-8357-a60f0e2e5836}, !- Handle
  {9ce68455-e748-4603-8d75-d4e95a8c70aa}, !- Source Object
  4,                                      !- Outlet Port
  {f152098d-564c-4479-940e-e308661a5abc}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {d0ef2e73-abda-4ec2-a360-fca0b4ba2819}, !- Handle
  {dc406f12-5430-4196-8fbb-6ab55d858ef3}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Coil:Heating:Gas,
  {fad1ed9c-fefc-4330-851b-6fd46c18a699}, !- Handle
  res fur gas heating coil,               !- Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  12492.1648533925,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {7626d471-ca2a-4e0c-a95f-a281489f9874}, !- Handle
  res fur gas htg supply fan,             !- Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.376892882504419,                      !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52b2fd57-ab17-4fe9-a701-3cda888f0d92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6ac9a1d5-5de1-4e26-8c82-d87c2f42da68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur gas htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {52b2fd57-ab17-4fe9-a701-3cda888f0d92}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6ac9a1d5-5de1-4e26-8c82-d87c2f42da68}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c79ad380-2ee2-4e32-9155-7ee7d85cf6cc}, !- Handle
  res fur gas unitary system,             !- Name
  Load,                                   !- Control Type
  {2fb8a0b3-6473-4386-abe6-ded52aa7dd8d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  {848b1072-1592-4087-a93f-aa8eb02c6b0e}, !- Air Inlet Node Name
  {f3fa09e2-dbda-4cac-8a2d-59fbfa380aae}, !- Air Outlet Node Name
  {7626d471-ca2a-4e0c-a95f-a281489f9874}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {276802be-f4ce-4a12-b83b-8e76ea369ef5}, !- Supply Air Fan Operating Mode Schedule Name
  {fad1ed9c-fefc-4330-851b-6fd46c18a699}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.376888163029987,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {ab6cbfce-7114-42e3-a53f-14215d38e748}, !- Handle
  res fur gas asys,                       !- Name
  ,                                       !- Controller List Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule
  {26d70c7e-d6f8-4c6e-9607-4aa9929b4bb5}, !- Availability Manager List Name
  0.376888163029987,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e785690-3db7-466c-bec2-61c7b679d28e}, !- Supply Side Inlet Node Name
  {c20733f7-fd28-4a4e-941c-a18ddf42cec0}, !- Demand Side Outlet Node Name
  {9024468a-18fa-43db-a7c9-a91819f4b85b}, !- Demand Side Inlet Node A
  {959b9a60-86d7-409a-ad4f-de1599cb99a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bad6ef5b-8e89-48c6-8a52-daa3182297d2}, !- Demand Mixer Name
  {783984ba-86e6-40bf-abc8-6a7d2ae91408}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7f5adf53-7560-4d02-a01f-7f17f05272de}, !- Handle
  Node 27,                                !- Name
  {9e785690-3db7-466c-bec2-61c7b679d28e}, !- Inlet Port
  {848b1072-1592-4087-a93f-aa8eb02c6b0e}; !- Outlet Port

OS:Node,
  {335f0eb6-6e3b-4030-8659-8c2a9e05264f}, !- Handle
  Node 28,                                !- Name
  {f3fa09e2-dbda-4cac-8a2d-59fbfa380aae}, !- Inlet Port
  {959b9a60-86d7-409a-ad4f-de1599cb99a3}; !- Outlet Port

OS:Connection,
  {9e785690-3db7-466c-bec2-61c7b679d28e}, !- Handle
  {ab6cbfce-7114-42e3-a53f-14215d38e748}, !- Source Object
  9,                                      !- Outlet Port
  {7f5adf53-7560-4d02-a01f-7f17f05272de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959b9a60-86d7-409a-ad4f-de1599cb99a3}, !- Handle
  {335f0eb6-6e3b-4030-8659-8c2a9e05264f}, !- Source Object
  3,                                      !- Outlet Port
  {ab6cbfce-7114-42e3-a53f-14215d38e748}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9f0b36ff-ab28-4adc-87ac-491922593c4c}, !- Handle
  Node 29,                                !- Name
  {9024468a-18fa-43db-a7c9-a91819f4b85b}, !- Inlet Port
  {93f398ca-1b33-40a0-8a40-e5633eeec199}; !- Outlet Port

OS:Node,
  {f9341f65-3c8c-4719-a5fd-907c508b0263}, !- Handle
  Node 30,                                !- Name
  {377dd133-e028-4703-bbfc-a23cf20b8224}, !- Inlet Port
  {c20733f7-fd28-4a4e-941c-a18ddf42cec0}; !- Outlet Port

OS:Node,
  {e3f6e8c7-8cc2-457d-b8eb-e793c01b5891}, !- Handle
  Node 31,                                !- Name
  {08f03461-674a-4eb4-af2f-63c8f813606b}, !- Inlet Port
  {f68f7416-d22f-4aa5-943d-29c485f2fddd}; !- Outlet Port

OS:Connection,
  {9024468a-18fa-43db-a7c9-a91819f4b85b}, !- Handle
  {ab6cbfce-7114-42e3-a53f-14215d38e748}, !- Source Object
  11,                                     !- Outlet Port
  {9f0b36ff-ab28-4adc-87ac-491922593c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20733f7-fd28-4a4e-941c-a18ddf42cec0}, !- Handle
  {f9341f65-3c8c-4719-a5fd-907c508b0263}, !- Source Object
  3,                                      !- Outlet Port
  {ab6cbfce-7114-42e3-a53f-14215d38e748}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {783984ba-86e6-40bf-abc8-6a7d2ae91408}, !- Handle
  res fur gas zone splitter,              !- Name
  {93f398ca-1b33-40a0-8a40-e5633eeec199}, !- Inlet Node Name
  {a1e8f4a4-bd7b-4aea-be5c-f7450fc2d6c3}, !- Outlet Node Name 1
  {e3ca0bce-ea97-4e72-8aaf-060c259cc14a}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {bad6ef5b-8e89-48c6-8a52-daa3182297d2}, !- Handle
  res fur gas zone mixer,                 !- Name
  {377dd133-e028-4703-bbfc-a23cf20b8224}, !- Outlet Node Name
  {9a33d61e-f3b4-485a-878b-7fe48c78eedb}, !- Inlet Node Name 1
  {36b1dae5-0079-44f7-941f-340337cc8336}; !- Inlet Node Name 2

OS:Connection,
  {93f398ca-1b33-40a0-8a40-e5633eeec199}, !- Handle
  {9f0b36ff-ab28-4adc-87ac-491922593c4c}, !- Source Object
  3,                                      !- Outlet Port
  {783984ba-86e6-40bf-abc8-6a7d2ae91408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377dd133-e028-4703-bbfc-a23cf20b8224}, !- Handle
  {bad6ef5b-8e89-48c6-8a52-daa3182297d2}, !- Source Object
  2,                                      !- Outlet Port
  {f9341f65-3c8c-4719-a5fd-907c508b0263}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ff45712-462d-4788-ac6d-88ea6306d898}, !- Handle
  {ab6cbfce-7114-42e3-a53f-14215d38e748}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {26d70c7e-d6f8-4c6e-9607-4aa9929b4bb5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {848b1072-1592-4087-a93f-aa8eb02c6b0e}, !- Handle
  {7f5adf53-7560-4d02-a01f-7f17f05272de}, !- Source Object
  3,                                      !- Outlet Port
  {c79ad380-2ee2-4e32-9155-7ee7d85cf6cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f3fa09e2-dbda-4cac-8a2d-59fbfa380aae}, !- Handle
  {c79ad380-2ee2-4e32-9155-7ee7d85cf6cc}, !- Source Object
  7,                                      !- Outlet Port
  {335f0eb6-6e3b-4030-8659-8c2a9e05264f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6883542-a5ad-4876-9b4a-2219a49e8c2a}, !- Handle
  res fur gas living zone direct air,     !- Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  {7301a3c2-4a01-4f80-be9a-e420107d3ab4}, !- Air Inlet Node Name
  {08f03461-674a-4eb4-af2f-63c8f813606b}, !- Air Outlet Node Name
  0.32826275563167;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8502d52-e819-4419-a770-fcbc15edb958}, !- Handle
  Node 32,                                !- Name
  {11c783ab-c4b6-4cd5-9108-e40b2df6d1e6}, !- Inlet Port
  {9a33d61e-f3b4-485a-878b-7fe48c78eedb}; !- Outlet Port

OS:Connection,
  {f68f7416-d22f-4aa5-943d-29c485f2fddd}, !- Handle
  {e3f6e8c7-8cc2-457d-b8eb-e793c01b5891}, !- Source Object
  3,                                      !- Outlet Port
  {448d2d9b-85bc-45a4-a872-9f1feeaed96f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11c783ab-c4b6-4cd5-9108-e40b2df6d1e6}, !- Handle
  {1e0d2a7a-17cc-4cca-af9c-8053cb8625ce}, !- Source Object
  3,                                      !- Outlet Port
  {e8502d52-e819-4419-a770-fcbc15edb958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a33d61e-f3b4-485a-878b-7fe48c78eedb}, !- Handle
  {e8502d52-e819-4419-a770-fcbc15edb958}, !- Source Object
  3,                                      !- Outlet Port
  {bad6ef5b-8e89-48c6-8a52-daa3182297d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a85f5974-c8f4-443b-b538-90f5ede12e6e}, !- Handle
  Node 33,                                !- Name
  {a1e8f4a4-bd7b-4aea-be5c-f7450fc2d6c3}, !- Inlet Port
  {7301a3c2-4a01-4f80-be9a-e420107d3ab4}; !- Outlet Port

OS:Connection,
  {a1e8f4a4-bd7b-4aea-be5c-f7450fc2d6c3}, !- Handle
  {783984ba-86e6-40bf-abc8-6a7d2ae91408}, !- Source Object
  3,                                      !- Outlet Port
  {a85f5974-c8f4-443b-b538-90f5ede12e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7301a3c2-4a01-4f80-be9a-e420107d3ab4}, !- Handle
  {a85f5974-c8f4-443b-b538-90f5ede12e6e}, !- Source Object
  3,                                      !- Outlet Port
  {e6883542-a5ad-4876-9b4a-2219a49e8c2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08f03461-674a-4eb4-af2f-63c8f813606b}, !- Handle
  {e6883542-a5ad-4876-9b4a-2219a49e8c2a}, !- Source Object
  4,                                      !- Outlet Port
  {e3f6e8c7-8cc2-457d-b8eb-e793c01b5891}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fac35c59-2395-4cf0-ad5e-070bed44022b}, !- Handle
  res fur gas finished basement zone direct air, !- Name
  {ab49e56d-497b-4c2c-81d4-91a995d802f3}, !- Availability Schedule Name
  {51df3daf-98ac-4c0d-85cd-7f012d22245a}, !- Air Inlet Node Name
  {e6641cfb-cb89-4af1-9034-942929426565}, !- Air Outlet Node Name
  0.0486254073983169;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {182187ba-c24f-4568-9958-5ae81aba7185}, !- Handle
  Node 34,                                !- Name
  {e6641cfb-cb89-4af1-9034-942929426565}, !- Inlet Port
  {54e0fc39-234e-44a8-bd87-449a34fee834}; !- Outlet Port

OS:Node,
  {ab4807f7-5228-4b06-b62e-20d8ea1e7a31}, !- Handle
  Node 35,                                !- Name
  {dab7316f-b125-46ca-ac75-69f613c122fb}, !- Inlet Port
  {36b1dae5-0079-44f7-941f-340337cc8336}; !- Outlet Port

OS:Connection,
  {54e0fc39-234e-44a8-bd87-449a34fee834}, !- Handle
  {182187ba-c24f-4568-9958-5ae81aba7185}, !- Source Object
  3,                                      !- Outlet Port
  {df3076ea-6076-48cf-8df5-b883d749f987}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dab7316f-b125-46ca-ac75-69f613c122fb}, !- Handle
  {8862a9b3-ec77-4631-85c8-8ed5f902ea00}, !- Source Object
  3,                                      !- Outlet Port
  {ab4807f7-5228-4b06-b62e-20d8ea1e7a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b1dae5-0079-44f7-941f-340337cc8336}, !- Handle
  {ab4807f7-5228-4b06-b62e-20d8ea1e7a31}, !- Source Object
  3,                                      !- Outlet Port
  {bad6ef5b-8e89-48c6-8a52-daa3182297d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {885f5b35-29f0-4405-9ffa-6b31a1c67f12}, !- Handle
  Node 36,                                !- Name
  {e3ca0bce-ea97-4e72-8aaf-060c259cc14a}, !- Inlet Port
  {51df3daf-98ac-4c0d-85cd-7f012d22245a}; !- Outlet Port

OS:Connection,
  {e3ca0bce-ea97-4e72-8aaf-060c259cc14a}, !- Handle
  {783984ba-86e6-40bf-abc8-6a7d2ae91408}, !- Source Object
  4,                                      !- Outlet Port
  {885f5b35-29f0-4405-9ffa-6b31a1c67f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51df3daf-98ac-4c0d-85cd-7f012d22245a}, !- Handle
  {885f5b35-29f0-4405-9ffa-6b31a1c67f12}, !- Source Object
  3,                                      !- Outlet Port
  {fac35c59-2395-4cf0-ad5e-070bed44022b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6641cfb-cb89-4af1-9034-942929426565}, !- Handle
  {fac35c59-2395-4cf0-ad5e-070bed44022b}, !- Source Object
  4,                                      !- Outlet Port
  {182187ba-c24f-4568-9958-5ae81aba7185}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {aa63848f-3800-4c76-85c2-17eb2507209d}, !- Handle
  {c79ad380-2ee2-4e32-9155-7ee7d85cf6cc}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Handle
  res heating season,                     !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  {a8d6acde-d7b1-432c-9bf5-c3c2392c1209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8d6acde-d7b1-432c-9bf5-c3c2392c1209}, !- Handle
  Schedule Day 4,                         !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38e3cb25-dedb-4f4e-a666-207a685e2ae4}, !- Handle
  res heating season allday rule1,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {bd133daa-2b0c-4354-9ea4-34db902c18ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd133daa-2b0c-4354-9ea4-34db902c18ac}, !- Handle
  res heating season allday1,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1d570fd-c0e3-44fa-b21d-8375c1fe999b}, !- Handle
  res heating season allday rule2,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f4a8063f-1b36-462d-b07d-68d7e22a9292}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f4a8063f-1b36-462d-b07d-68d7e22a9292}, !- Handle
  res heating season allday2,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a0980b1-14d9-431c-87f7-be55c7176702}, !- Handle
  res heating season allday rule3,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1122f243-f662-4182-b445-6af7823c46e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1122f243-f662-4182-b445-6af7823c46e5}, !- Handle
  res heating season allday3,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {355a69d5-1fb7-4f18-bd52-97071537411e}, !- Handle
  res heating season allday rule4,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e6ccce43-4b95-4e48-9415-e8d52aa7d68f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6ccce43-4b95-4e48-9415-e8d52aa7d68f}, !- Handle
  res heating season allday4,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c9295c2-c084-4cd3-b674-b8de5f6c87e9}, !- Handle
  res heating season allday rule5,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3c9ce988-1ff7-45a3-b25a-a7a2779c1ba5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c9ce988-1ff7-45a3-b25a-a7a2779c1ba5}, !- Handle
  res heating season allday5,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {344d9696-1931-4ba6-aa16-c4a71c641e98}, !- Handle
  res heating season allday rule6,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6674a942-f01a-4059-b10a-9e19897ce2c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6674a942-f01a-4059-b10a-9e19897ce2c6}, !- Handle
  res heating season allday6,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dfe68e0-c341-4ac1-8376-1cb21dd98b62}, !- Handle
  res heating season allday rule7,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e662626a-c805-42c2-b804-9b4b135dd470}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e662626a-c805-42c2-b804-9b4b135dd470}, !- Handle
  res heating season allday7,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65165c2a-a096-4d11-92f9-ffeb64ac1495}, !- Handle
  res heating season allday rule8,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {53912ed0-87bc-4c1a-8ba5-b51dbe69a9ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53912ed0-87bc-4c1a-8ba5-b51dbe69a9ec}, !- Handle
  res heating season allday8,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e4a8a2d-f620-4be8-9d5e-f6f601ef121f}, !- Handle
  res heating season allday rule9,        !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2001373d-10de-4e5f-902f-f8b8c1a290cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2001373d-10de-4e5f-902f-f8b8c1a290cc}, !- Handle
  res heating season allday9,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b106dd97-f212-417a-ab33-6c21720e7918}, !- Handle
  res heating season allday rule10,       !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {53d761bc-64dd-4831-bb5c-a925a673799a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53d761bc-64dd-4831-bb5c-a925a673799a}, !- Handle
  res heating season allday10,            !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85cf95af-f5fb-4cb4-8eff-f0073c02b31b}, !- Handle
  res heating season allday rule11,       !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {823f2e44-811e-402c-bdc2-70e54f064519}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {823f2e44-811e-402c-bdc2-70e54f064519}, !- Handle
  res heating season allday11,            !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3234f48-dd2d-40f4-b5d5-8ffa98c856b1}, !- Handle
  res heating season allday rule12,       !- Name
  {b869ad5a-f6b1-4597-9122-c847b9c2634e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdf6da3e-b89d-4cab-9b06-3ff6e9ba08fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdf6da3e-b89d-4cab-9b06-3ff6e9ba08fb}, !- Handle
  res heating season allday12,            !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0adc0bf8-42f9-418a-905a-fe2452e2d9cc}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Heating Setpoint Temperature Schedule Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1543a5e2-0e06-45ed-be11-8d6f1841e021}, !- Handle
  living zone temperature setpoint,       !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Heating Setpoint Temperature Schedule Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Handle
  res cooling season,                     !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  {07a7d0f5-cb2f-4f26-85cf-3498fee8a793}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07a7d0f5-cb2f-4f26-85cf-3498fee8a793}, !- Handle
  Schedule Day 1,                         !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5214f124-f3f7-436c-900c-3b999eab7bf2}, !- Handle
  res cooling season allday rule1,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {24e18c64-b392-44bb-8053-ccf922141ce2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24e18c64-b392-44bb-8053-ccf922141ce2}, !- Handle
  res cooling season allday1,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2725efa5-4080-4a26-9d29-04e5546e71c3}, !- Handle
  res cooling season allday rule2,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8daa6d38-16b6-481d-a5c0-6d863a7cf3f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8daa6d38-16b6-481d-a5c0-6d863a7cf3f1}, !- Handle
  res cooling season allday2,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d35f5a20-7f31-4e38-a316-84e858bfbeb6}, !- Handle
  res cooling season allday rule3,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {dd95c318-6669-4845-a3fe-6bdce4e44e36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd95c318-6669-4845-a3fe-6bdce4e44e36}, !- Handle
  res cooling season allday3,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97ff39b3-d4c2-45b0-9488-f96333ddbd9a}, !- Handle
  res cooling season allday rule4,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2b76c493-86a2-4bce-83b0-c209931bc10b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2b76c493-86a2-4bce-83b0-c209931bc10b}, !- Handle
  res cooling season allday4,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48d06476-a4b3-44ce-8b5e-606570173f3a}, !- Handle
  res cooling season allday rule5,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c92ddd54-a316-4407-aca2-4dc4bb28d4cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c92ddd54-a316-4407-aca2-4dc4bb28d4cf}, !- Handle
  res cooling season allday5,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52d7e6d7-db23-4004-b849-30d1cf2e4789}, !- Handle
  res cooling season allday rule6,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bae74fec-8dc1-4fce-8827-1205898bbe53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bae74fec-8dc1-4fce-8827-1205898bbe53}, !- Handle
  res cooling season allday6,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {677a0a35-38a0-4774-b7f0-a2d2406f3ce3}, !- Handle
  res cooling season allday rule7,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e5e0db61-29bb-4d68-86d6-3abc3d553666}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5e0db61-29bb-4d68-86d6-3abc3d553666}, !- Handle
  res cooling season allday7,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbe1b9fd-1103-4c8d-8800-843b38b03e1f}, !- Handle
  res cooling season allday rule8,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8abeec4e-daf7-40f2-92ff-b8bd70debe06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8abeec4e-daf7-40f2-92ff-b8bd70debe06}, !- Handle
  res cooling season allday8,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cfc7dc4a-9afa-46e8-a0a3-27135f170532}, !- Handle
  res cooling season allday rule9,        !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c5becba9-f922-4355-ba51-c2437f7ac66c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5becba9-f922-4355-ba51-c2437f7ac66c}, !- Handle
  res cooling season allday9,             !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b84ab2d-6e1e-4228-9eb1-6ba79e1abcf3}, !- Handle
  res cooling season allday rule10,       !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a2e02556-001c-44d8-b83d-a8b413974fd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2e02556-001c-44d8-b83d-a8b413974fd7}, !- Handle
  res cooling season allday10,            !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b4a78a3-f8ff-4336-8083-e8ef3d65adb7}, !- Handle
  res cooling season allday rule11,       !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9d8af15-6e87-4d7d-983a-587dd767e2f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c9d8af15-6e87-4d7d-983a-587dd767e2f1}, !- Handle
  res cooling season allday11,            !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c59e9b5-81bd-4ce3-aae1-15f5b5f1a8e7}, !- Handle
  res cooling season allday rule12,       !- Name
  {98ce4e22-c1bd-417f-95ba-e76ce363db78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70d52e84-307c-41cd-a095-cf55aa7bb55f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70d52e84-307c-41cd-a095-cf55aa7bb55f}, !- Handle
  res cooling season allday12,            !- Name
  {ebf1bf39-2fbe-4a11-a5ec-a5c1f1602317}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b30775de-d44c-44d6-b2e5-bd064b4a0cb3}, !- Handle
  {0adc0bf8-42f9-418a-905a-fe2452e2d9cc}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  19.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  19.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  23.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  23.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889; !- Feature Value 4

OS:AdditionalProperties,
  {30b86007-00fe-4819-8cf2-034db0a3f6fc}, !- Handle
  {1543a5e2-0e06-45ed-be11-8d6f1841e021}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  19.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  19.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444&#4419.4444444444444, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  23.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  23.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889&#4423.88888888888889; !- Feature Value 4

OS:Schedule:Ruleset,
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Handle
  res heating setpoint,                   !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  {541efd9e-8615-47cb-9b49-11c0d652e396}, !- Default Day Schedule Name
  {0e5c416c-9cdd-49bf-b73c-6ab1c6631f7b}, !- Summer Design Day Schedule Name
  {ffb8f71b-a1d8-41e1-aa04-85b4979a2ad4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {541efd9e-8615-47cb-9b49-11c0d652e396}, !- Handle
  Schedule Day 6,                         !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d23db518-6e3b-4d0e-9e14-64218eca2513}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {8e143532-caea-4e0c-b9c7-f004e4098b04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e143532-caea-4e0c-b9c7-f004e4098b04}, !- Handle
  res heating setpoint allday1,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {efbefe0d-35d5-40f2-874a-8a3dc053aab1}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {77b2e46e-2cc6-4d7f-a09c-f9427226dc10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {77b2e46e-2cc6-4d7f-a09c-f9427226dc10}, !- Handle
  res heating setpoint allday2,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ea7a769a-ee86-448b-8435-593887985a79}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {46b96578-31cf-4d6f-9cf6-aecfed60c4cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46b96578-31cf-4d6f-9cf6-aecfed60c4cb}, !- Handle
  res heating setpoint allday3,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {de786ba4-84a6-4d24-99b2-be57d2f003e1}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5c678e60-e553-46f0-a7f7-847bdf73c791}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c678e60-e553-46f0-a7f7-847bdf73c791}, !- Handle
  res heating setpoint allday4,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b932a294-6dd6-4298-9e4b-c958a84cac59}, !- Handle
  res heating setpoint allday rule5,      !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8eacdb35-2021-4e63-8da7-386653b69b95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8eacdb35-2021-4e63-8da7-386653b69b95}, !- Handle
  res heating setpoint allday5,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b0f0747b-7699-4d9a-8112-391365d72664}, !- Handle
  res heating setpoint allday rule6,      !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8bc36f0f-eec8-4095-b1fb-05a9e5851187}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8bc36f0f-eec8-4095-b1fb-05a9e5851187}, !- Handle
  res heating setpoint allday6,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1ae9256a-ab60-47c4-932e-e8de861a4087}, !- Handle
  res heating setpoint allday rule7 before Power Outage, !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b060f841-ed33-418a-8d2d-72e32adee88d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  23;                                     !- End Day

OS:Schedule:Day,
  {b060f841-ed33-418a-8d2d-72e32adee88d}, !- Handle
  res heating setpoint allday7,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {56a7c57b-d400-420c-9337-55d2d2df820f}, !- Handle
  res heating setpoint allday rule8,      !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d480acfe-8496-43ac-b659-f02ecec0d71e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d480acfe-8496-43ac-b659-f02ecec0d71e}, !- Handle
  res heating setpoint allday8,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {55edb719-a9c6-4468-80ab-3330e26bcf59}, !- Handle
  res heating setpoint allday rule9,      !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {45e4e500-dbd1-40a0-bf11-46afdc3a2cf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {45e4e500-dbd1-40a0-bf11-46afdc3a2cf4}, !- Handle
  res heating setpoint allday9,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {06f00a75-4998-410c-8b11-8825718ad9ad}, !- Handle
  res heating setpoint allday rule10,     !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {955ff2ec-1b45-499e-9aec-c86d6249b6fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {955ff2ec-1b45-499e-9aec-c86d6249b6fc}, !- Handle
  res heating setpoint allday10,          !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {419b7990-3d7e-434f-b364-c5de3c0469d9}, !- Handle
  res heating setpoint allday rule11,     !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {471aff6f-6852-4554-918b-3fa587da3ada}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {471aff6f-6852-4554-918b-3fa587da3ada}, !- Handle
  res heating setpoint allday11,          !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {982e3ca3-1a95-4686-83f3-43d0cf3b1bff}, !- Handle
  res heating setpoint allday rule12,     !- Name
  {817a0f5f-c4b2-4f24-b385-fd855ccb30c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1004ff06-b768-4e3e-b90c-439426185153}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1004ff06-b768-4e3e-b90c-439426185153}, !- Handle
  res heating setpoint allday12,          !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {ffb8f71b-a1d8-41e1-aa04-85b4979a2ad4}, !- Handle
  res heating setpoint winter design,     !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {0e5c416c-9cdd-49bf-b73c-6ab1c6631f7b}, !- Handle
  res heating setpoint summer design,     !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Handle
  res cooling setpoint,                   !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  {eb3da89f-11f4-4ca7-a78e-c73df266e352}, !- Default Day Schedule Name
  {4ac21142-80a6-4a47-a933-e0733fe8f38b}, !- Summer Design Day Schedule Name
  {658833d2-9ab2-46bb-95e3-f692c14dcbe0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb3da89f-11f4-4ca7-a78e-c73df266e352}, !- Handle
  Schedule Day 7,                         !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77bd21db-224f-4284-a326-8fb18780dfd1}, !- Handle
  res cooling setpoint allday rule1,      !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {6e29e083-d69c-4885-b98f-ffad8d67687e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e29e083-d69c-4885-b98f-ffad8d67687e}, !- Handle
  res cooling setpoint allday1,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f2d8fd18-802d-4a91-b325-52301ece0ff7}, !- Handle
  res cooling setpoint allday rule2,      !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {1f85201f-a014-4530-ae51-95371111494c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1f85201f-a014-4530-ae51-95371111494c}, !- Handle
  res cooling setpoint allday2,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f6976b68-d050-41ac-b279-ab7ebc2edb7c}, !- Handle
  res cooling setpoint allday rule3,      !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c63cdf50-00e1-4f86-83a3-519bc6e1ebb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c63cdf50-00e1-4f86-83a3-519bc6e1ebb6}, !- Handle
  res cooling setpoint allday3,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5736e050-aa98-4032-acaf-e2cbb1c8558e}, !- Handle
  res cooling setpoint allday rule4,      !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6dac4033-06d4-4608-9b35-26feb97a599f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6dac4033-06d4-4608-9b35-26feb97a599f}, !- Handle
  res cooling setpoint allday4,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d95c4d89-1f0e-444e-9ff4-0453efd9dbf1}, !- Handle
  res cooling setpoint allday rule5,      !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8085fee1-18c6-4088-8151-158631f3dd14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8085fee1-18c6-4088-8151-158631f3dd14}, !- Handle
  res cooling setpoint allday5,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {afc11fe0-23c0-407c-9729-1edf123d18d8}, !- Handle
  res cooling setpoint allday rule6,      !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3daab87e-14d9-4ec5-bdeb-6f2457c8e71e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3daab87e-14d9-4ec5-bdeb-6f2457c8e71e}, !- Handle
  res cooling setpoint allday6,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Rule,
  {d44820dd-a3a8-4ce1-84c6-f161d4b85c09}, !- Handle
  res cooling setpoint allday rule7 before Power Outage, !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9e7da193-84d1-43a8-8d9d-5a84114d9000}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  23;                                     !- End Day

OS:Schedule:Day,
  {9e7da193-84d1-43a8-8d9d-5a84114d9000}, !- Handle
  res cooling setpoint allday7,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Rule,
  {0b43c378-aa5e-4c5f-8956-dc83063736a7}, !- Handle
  res cooling setpoint allday rule8,      !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7357d498-bea8-4050-9556-1c10c57130d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7357d498-bea8-4050-9556-1c10c57130d6}, !- Handle
  res cooling setpoint allday8,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  23.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Rule,
  {0607acde-77f4-434c-8fa2-5f7d790456ae}, !- Handle
  res cooling setpoint allday rule9,      !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e8d969c5-7fc6-461e-ab6c-82cf7490c711}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8d969c5-7fc6-461e-ab6c-82cf7490c711}, !- Handle
  res cooling setpoint allday9,           !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {283fdba2-8c95-4983-944a-6db75c356e6d}, !- Handle
  res cooling setpoint allday rule10,     !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a1572029-a577-4e2c-99b0-f3f209c27e28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1572029-a577-4e2c-99b0-f3f209c27e28}, !- Handle
  res cooling setpoint allday10,          !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {62a9bab5-08d3-4f48-bb18-505f300f43f4}, !- Handle
  res cooling setpoint allday rule11,     !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7af5fbf-c5c3-4820-84c7-5c980c1a842e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7af5fbf-c5c3-4820-84c7-5c980c1a842e}, !- Handle
  res cooling setpoint allday11,          !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7905aff0-1125-42fc-9d54-cf1127821a32}, !- Handle
  res cooling setpoint allday rule12,     !- Name
  {6c4b7cfa-82a5-4e1b-8aa4-a5f541bcc2f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42639f3c-06dc-40ea-883d-054251901e55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42639f3c-06dc-40ea-883d-054251901e55}, !- Handle
  res cooling setpoint allday12,          !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {658833d2-9ab2-46bb-95e3-f692c14dcbe0}, !- Handle
  res cooling setpoint winter design,     !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {4ac21142-80a6-4a47-a933-e0733fe8f38b}, !- Handle
  res cooling setpoint summer design,     !- Name
  {6a01c0f5-5d1a-4ded-adea-9e4c79cde607}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:File,
  {c9f9ce2f-1d93-4d89-a322-468c27bb86e7}, !- Handle
  ceiling_fan,                            !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  {48e34caf-5ebf-4f76-b878-993a3a19c18f}, !- External File Name
  16,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {432ebdc9-d5d4-4dd7-9972-f9cd9f77980a}, !- Handle
  res ceil fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12.6746391622223,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6a9a441-b301-4bb1-9097-b9e4f8f4eb3a}, !- Handle
  res ceil fan,                           !- Name
  {432ebdc9-d5d4-4dd7-9972-f9cd9f77980a}, !- Electric Equipment Definition Name
  {af1550bf-bc41-4457-bc88-872f291d376f}, !- Space or SpaceType Name
  {c9f9ce2f-1d93-4d89-a322-468c27bb86e7}, !- Schedule Name
  ,                                       !- Multiplier
  res ceil fan;                           !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d4c323ee-d6a2-4f84-a4a3-6197c6cd05ca}, !- Handle
  res refrig schedule,                    !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  {1b33f4cc-8db9-4623-b7ab-81892f111255}, !- Default Day Schedule Name
  {69f213bc-ff8b-4ead-b861-d2ccdedb0a5e}, !- Summer Design Day Schedule Name
  {176c9d55-c0e8-4f61-85f5-e5352edde813}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b33f4cc-8db9-4623-b7ab-81892f111255}, !- Handle
  Schedule Day 8,                         !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e03766c-711c-4baa-a3f7-323339cf0d39}, !- Handle
  res refrig schedule allday rule1,       !- Name
  {d4c323ee-d6a2-4f84-a4a3-6197c6cd05ca}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {5099546f-a43c-4630-930c-233fdd659ccd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5099546f-a43c-4630-930c-233fdd659ccd}, !- Handle
  res refrig schedule allday1,            !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {31d655d5-0e82-4ba3-b72c-f963ebbd1e19}, !- Handle
  res refrig schedule allday rule2,       !- Name
  {d4c323ee-d6a2-4f84-a4a3-6197c6cd05ca}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {3725bf85-1e8e-4285-80cb-e468a1f3d229}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3725bf85-1e8e-4285-80cb-e468a1f3d229}, !- Handle
  res refrig schedule allday2,            !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {aae5a9a2-3612-4240-bbe8-0bc5b0f895e1}, !- Handle
  res refrig schedule allday rule3,       !- Name
  {d4c323ee-d6a2-4f84-a4a3-6197c6cd05ca}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {cb8faa76-04bf-418b-8d75-b4f9439f458f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb8faa76-04bf-418b-8d75-b4f9439f458f}, !- Handle
  res refrig schedule allday3,            !- Name
  {46a0e4b6-9494-4ef9-ad37-26e20c7a67d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c44ce11d-6029-456d-a2dd-d3ba909e3b08}, !- Handle
  res refrig schedule allday rule4,       !- Name
  {d4c323ee-d6a2-4f84-a4a3-6197c6cd05ca}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c572e271-2cba-4a3a-9756-33c0df5a6b95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c572e271-2cba-4a3a-9756-33c0df5a6b95}, !- Handle
  res refrig schedule allday4,            !- Name
